---
type: "Code Reference"
title: "NCC 2022 Housing Provisions, Part 9.4 Fire protection of garage top dwellings"
description: "NCC 2022 Housing Provisions Part 9.4 Fire protection of garage top dwellings."
tags: [ncc, ncc_2022, housing_provisions]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Housing Provisions"
part: "9.4"
order: 31
clauses: [9.4.1, 9.4.2]
state_variations: [NSW]
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:14:11Z }
---

From **NCC 2022 Housing Provisions**.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md).

> **NCC 2022 as published (1 May 2023).** For work under NCC 2022 it must be read with Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025), which change some clauses. See [NCC editions](/ncc/editions.md).

<a id="9_4_1"></a>

### 9.4.1 Walls requiring protection

> *NSW Part 9.4 applies here: see the state variation below.*

(1) Where parts of a Class 1a dwelling are located above a Class 10a *private garage* that is not associated with the Class 1a dwelling—

- (a) any wall separating parts of the Class 1a dwelling from the *private garage* not associated with the dwelling must comply with (2); and
- (b) any *private garage* associated with and located below the Class 1a dwelling must be separated from the *private* *garage* not associated with the dwelling by a wall complying with (2).
(2) A wall *required* by (1) must—

- (a) have either—
  - (i) an FRL of not less than 60/60/60 when tested from the *private garage* associated with another dwelling side; or
  - (ii) be of masonry construction not less than 90 mm thick; and
- (b) commence at the footings or ground slab; and
- (c) extend to the underside of a separating floor complying with 9.4.2; and
- (d) comply with 9.3.1(2) to (5) and 9.3.2 as applicable.

> **NSW variation**: NSW 9.4.1 Fire separation
>
> (1) A *garage top dwelling* must be separated from a non-associated *private garage* by a floor complying with NSW 9.4.2.
>
> (2) Where a *garage top dwelling* is served by an internal stair, the *garage top dwelling* must be separated from a non- associated *private garage* by a wall complying with NSW 9.4.3.
>
> (3) Where a *garage top dwelling* is located above both associated and non-associated *private garages*—
>
> - (a) in addition to a floor *required* by (1), the *private garages* must be separated with a wall complying with NSW 9.4.3; or
> - (b) where a *garage top dwelling* is not served by an internal stair, the *garage top dwelling* may be separated from the *private garages* by a floor complying with NSW 9.4.2.

<a id="9_4_2"></a>

### 9.4.2 Separating floors

(1) Where parts of a Class 1a dwelling are located above or below a Class 10a *private garage* that is not associated with the Class 1a dwelling, any floor separating the Class 1a dwelling from the Class 10a *private garage* not associated with the dwelling must—

- (a) be a floor/ceiling or floor/soffit system incorporating a ceiling or soffit which has a *resistance to the incipient* *spread of fire* to the space above itself of not less than 60 minutes; or
- (b) have an FRL not less than 30/30/30 when tested from the underside; or
- (c) have a *fire-protective covering* on the underside of the floor, including beams incorporated in it, if the floor is *combustible* or of metal.
(2) Where a floor subject to (1)(b) depends on direct vertical or lateral support from another part to maintain its FRL, that supporting part must have an FRL of not less than 30/-/-.

(3) Where a service passes through a floor referred to in (1), the penetration must not reduce the fire performance of the floor or covering.

> **Notes**
>
> Figure 9.4.2 illustrates requirements of this provision.
>
*Figure 9.4.2: Separating wall and floor construction* (figure not reproduced; see the PDF)

| Class 1a |  |  |
|---|---|---|
| Class 10a not associated with the Class 1a dwelling | Class 10a belonging to the Class 1a dwelling |  |

> protection Direct supporting Wall separating parts of the Class 1a part to maintain FRL dwelling from the *private garage* not not less than 30/-/- associated with the dwelling FRL 60/60/60 Figure Notes
>
> (1) For floor/ceiling protection, see 9.4.1(2)(c) and 9.4.2.
>
> (2) For FRL for direct supporting part, see 9.4.2(2).
>
> (3) For FRL for wall separating parts of the Class 1a dwelling from the non-associated *private garage*, see 9.4.1(1).
>

> **NSW variation**: NSW 9.4.2 Construction of floors
>
> (1) A floor *required* by NSW 9.4.1(1) or NSW 9.4.1(3)(b) must—
>
> - (a) have an FRL of not less than 30/30/30 when tested from the underside; or
> - (b) have a *fire-protective covering* on the underside of the floor, including beams incorporated in it; or
> - (c) be a floor/ceiling system incorporating a ceiling which has a *resistance to the incipient spread of fire* to the space above itself of not less than 60 minutes.
> (2) Where a floor subject to (1)(a) depends on direct vertical or lateral support from another part to maintain its FRL, that supporting part must have an FRL of not less than 30/-/-.
>
> (3) Where a service passes through a floor referred to in (1), the penetration must not reduce the performance of the floor or covering.
>

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
