---
type: "Code Reference"
title: "NCC 2022 Housing Provisions, NSW Part 9.4 Fire protection of garage top dwellings"
description: "Clauses that apply only in NSW: NCC 2022 Housing Provisions NSW Part 9.4 Fire protection of garage top dwellings."
tags: [ncc, ncc_2022, housing_provisions, states]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Housing Provisions"
part: "9.4"
order: 800
clauses: [NSW 9.4.3]
state_variations: [NSW]
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:24:57Z }
---

> **NCC 2022 with Amendments 1 and 2.** The text is NCC 2022 as published (1 May 2023). Changes made by Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025) are shown as notices under the clause they change; the amended text takes precedence. See [NCC 2022 amendments](/ncc/2022/amendments.md).

Clauses that apply only in NSW, from the NSW schedule of **NCC 2022 Housing Provisions**.[^abcb_ncc]

<a id="nsw_9_4_3"></a>

### NSW 9.4.3 Construction of walls

(1) A wall *required* by NSW 9.4.1(2) or NSW 9.4.1(3)(a) must—

- (a) have an FRL of not less than 30/30/30 when tested from the non-associated *private garage* side; or
- (b) be of masonry construction not less than 90 mm thick.
(2) A wall subject to (1) must—

- (a) commence at the footings or ground slab; and
- (b) extend to the underside of a floor complying with NSW 9.4.2.
(3) A wall referred to in (1)(a), if of *lightweight construction* must be tested in accordance with Specification 6 of Volume One.

(4) Where a service passes through a wall referred to in (1), the penetration must not reduce the performance of the wall.

(5) A wall *required* by NSW 9.4.1(2) or NSW 9.4.1(3)(a) need not comply with 9.3.1.

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
