---
type: "Code Reference"
title: "NCC 2022 Vol One, Part J9 Energy monitoring and on-site distributed energy resources"
description: "This Part contains *Deemed-to-Satisfy Provisions* for compliance with Part J1."
tags: [ncc, ncc_2022, volume_one]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Volume One"
part: "J9"
order: 73
clauses: [J9D1, J9D2, J9D3, J9D4, J9D5]
state_variations: [NSW]
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:24:57Z }
---

From **NCC 2022 Volume One**.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md).

> **NCC 2022 with Amendments 1 and 2.** The text is NCC 2022 as published (1 May 2023). Changes made by Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025) are shown as notices under the clause they change; the amended text takes precedence. See [NCC 2022 amendments](/ncc/2022/amendments.md).

This Part contains *Deemed-to-Satisfy Provisions* for compliance with Part J1. It sets out provisions that enable the monitoring of energy use (other than for billing purposes) and facilitate easy retrofit of renewable energy and electric vehicle charging equipment. From 1 May 2023 to 30 September 2023 Section J of NCC 2019 Volume One Amendment 1 may apply instead of Section J of NCC 2022 Volume One. From 1 October 2023 Section J of NCC 2022 Volume One applies. Notes: New South Wales Section J Energy Efficiency (1) For a Class 2 building or a Class 4 part of a building, where a relevant *development consent* or an application for a complying development certificate requires compliance with a BASIX Single Dwelling or Multi Dwelling Certificate issued under Version 3.0 or earlier, NSW Section J of NCC 2019 Volume One Amendment 1 applies. (2) For a Class 2 building or a Class 4 part of a building, where a relevant *development consent* or an application for a complying development certificate requires compliance with a BASIX Single Dwelling or Multi Dwelling Certificate issued under Version 4.0 or later, Section J of NCC 2022 Volume One applies. (3) For a Class 2 building or a Class 4 part of a building, where a relevant *development consent* or an application for a complying development certificate requires compliance with a BASIX Alterations and Additions Certificate, NSW Section J of NCC 2019 Volume One Amendment 1 applies. (4) For a Class 3 building or Class 5 to 9 building: (i) From 1 May 2023 to 30 September 2023 NSW Section J of NCC 2019 Volume One Amendment 1 may apply instead of Section J of NCC 2022 Volume One. (ii) From 1 October 2023 Section J of NCC 2022 Volume One applies. Notes: Tasmania Section J Energy Efficiency In Tasmania, for a Class 2 building and Class 4 part of a building, Section J is replaced with Section J of BCA 2019 Amendment 1.

## Deemed-to-Satisfy Provisions

<a id="j9d1"></a>

### J9D1 Deemed-to-Satisfy Provisions

> *NT Part J9 applies here: see the state variation below.*

> **Notes**
>

> *NSW J9D1(1) applies here: see the state variation below.*

(1) Where a *Deemed-to-Satisfy Solution* is proposed, *Performance Requirements* J1P1 to J1P4 are satisfied by complying with—

- (a) J2D2; and
- (b) J3D2 to J3D15; and
- (c) J4D2 to J4D7; and
- (d) J5D2 to J5D8; and
- (e) J6D2 to J6D13; and
- (f) J7D2 to J7D9; and
- (g) J8D2 to J8D4; and
- (h) J9D2 to J9D5.
(2) Where a *Performance Solution* is proposed, the relevant *Performance Requirements* must be determined in accordance with A2G2(3) and A2G4(3) as applicable.

> **NSW variation**: Delete J9D1(1) and insert NSW J9D1(1) as follows:
>
> (1) Where a *Deemed-to-Satisfy Solution* is proposed, *Performance Requirements* NSW J1P1 to NSW J1P7 are satisfied by complying with—
>
> - (a) NSW J2D2; and
> - (a) NSW J3D2 to J3D10; and
> - (b) NSW J4D2 to J4D7; and
> - (c) NSW J5D2 to J5D8; and
> - (d) NSW J6D2 to J6D13; and
> - (e) NSW J7D2 to J7D9; and
> - (f) J8D2 to NSW J8D4; and
> - (g) J9D2 to J9D5.

<a id="j9d2"></a>

### J9D2 Application of Part

The *Deemed-to-Satisfy Provisions* of this Part do not apply—

- (a) within a *sole-occupancy unit* of a Class 2 building or a Class 4 part of a building; or
- (b) to a Class 8 *electricity network substation*.
<a id="j9d3"></a>

### J9D3 Facilities for energy monitoring

(1) A building or *sole-occupancy unit* with a *floor area* of more than 500 m2 must have energy meters configured to record the time-of-use consumption of gas and electricity.

(2) A building with a *floor area* of more than 2 500 m2 must have energy meters configured to enable individual time-of- use energy data recording, in accordance with (3), of—

- (a) *air-conditioning* plant including, where appropriate, heating plant, cooling plant and air handling fans; and
- (b) artificial lighting; and
- (c) appliance power; and
- (d) central hot water supply; and
- (e) internal transport devices including lifts, escalators and moving walkways where there is more than one serving the building; and
- (f) on-site *renewable energy* equipment; and
- (g) on-site electric vehicle charging equipment; and
- (h) on-site *battery systems*; and
- (i) other ancillary plant.
(3) Energy meters *required* by (2) must be interlinked by a communication system that collates the time-of-use energy data to a single interface monitoring system where it can be stored, analysed and reviewed.

(4) The provisions of (2) do not apply to energy meters serving—

- (a) a Class 2 building where the total *floor area* of the common areas is less than 500 m2; or
- (b) individual *sole-occupancy units* with a *floor area* of less than 2 500 m2.
<a id="j9d4"></a>

### J9D4 Facilities for electric vehicle charging equipment

[New for 2022]

(1) Subject to (2), a *carpark* associated with a Class 2, 3, 5, 6, 7b, 8 or 9 building must be provided with electrical distribution boards dedicated to electric vehicle charging—

- (a) in accordance with Table J9D4 in each *storey* of the *carpark*; and
- (b) labelled to indicate use for electric vehicle charging equipment.
(2) Electrical distribution boards dedicated to serving electric vehicle charging in a *carpark* must—

- (a) be fitted with a charging control system with the ability to manage and schedule charging of electric vehicles in response to total building demand; and
- (b) when associated with a Class 2 building, have capacity for each circuit to support an electric vehicle charger able to deliver a minimum of 12 kWh from 11:00 pm to 7:00 am daily; and
- (c) when associated with a Class 5 to 9 building, have capacity for each circuit to support an electric vehicle charger able to deliver a minimum of 12 kWh from 9:00 am to 5:00 pm daily; and
- (d) when associated with a Class 3 building, have capacity for each circuit to support an electric vehicle charger able to deliver a minimum of 48 kWh from 11:00 pm to 7:00 am daily; and
- (e) be sized to support the future installation of a 7 kW (32 A) type 2 electric vehicle charger in—
  - (i) 100% of the car parking spaces associated with a Class 2 building; or
  - (ii) 10% of car parking spaces associated with a Class 5 or 6 building; or
  - (iii) 20% of car parking spaces associated with a Class 3, 7b, 8 or 9 building; and
- (f) contain space of at least 36 mm width of DIN rail per outgoing circuit for individual sub-circuit electricity metering to record electricity use of electric vehicle charging equipment; and
- (g) be labelled to indicate the use of the space *required* by (f) is for the future installation of metering equipment. Limitations J9D4 does not apply to a stand-alone Class 7a building.

**Table J9D4: Electric vehicle distribution board requirement for each storey of a carpark**

| Carpark spaces per storey for electric vehicles | Electrical distribution boards for electric vehicle charging per storey |
|---|---|
| 0 - 9 | 0 |
| 10 - 24 | 1 |
| 25 - 48 | 2 |
| 49 - 72 | 3 |
| 73 - 96 | 4 |
| 97 - 120 | 5 |
| 121 - 144 | 6 |
| 145 - 168 | 7 |

> Table Notes Where there are more than 168 carpark spaces per storey, one additional distribution board must be provided for each additional 24 spaces or part thereof.

<a id="j9d5"></a>

### J9D5 Facilities for solar photovoltaic and battery systems

[New for 2022]

(1) The main electrical switchboard of a building must—

- (a) contain at least two empty three-phase circuit breaker slots and four DIN rail spaces labelled to indicate the use of each space for—
  - (i) a solar photovoltaic system; and
  - (ii) a *battery system*; and
- (b) be sized to accommodate the installation of solar photovoltaic panels producing their maximum electrical output on at least 20% of the building roof area.
(2) At least 20% of the roof area of a building must be left clear for the installation of solar photovoltaic panels, except for buildings—

- (a) with installed solar photovoltaic panels on—
  - (i) at least 20% of the roof area; or
  - (ii) an equivalent generation capacity elsewhere on-site; or
- (b) where 100% of the roof area is shaded for more than 70% of daylight hours; or
- (c) with a roof area of not more than 55 m2; or
- (d) where more than 50% of the roof area is used as a terrace, *carpark*, roof garden, *roof light* or the like.
Limitations

(1) The requirements of J9D5(1)(a)(i) and (b) do not apply to a building with solar photovoltaic panels installed on at least 20% of the roof area.

(2) The requirements of J9D5(1)(a)(ii) and (b) do not apply to a building with *battery systems* installed.

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
