---
type: "Code Reference"
title: "NCC 2022 Vol One, Specification 17 Fire sprinkler systems"
description: "NCC 2022 Vol One Specification 17 Fire sprinkler systems."
tags: [ncc, ncc_2022, volume_one]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Volume One"
part: "17"
order: 36
clauses: [S17C1, S17C2, S17C3, S17C4, S17C5, S17C6, S17C7, S17C8, S17C9, S17C10, S17C11, S17C12, S17C13, S17C14, S18C1, S18C2, S18C3, S18C4]
state_variations: [VIC]
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:14:11Z }
---

From **NCC 2022 Volume One**.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md).

> **NCC 2022 as published (1 May 2023).** For work under NCC 2022 it must be read with Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025), which change some clauses. See [NCC editions](/ncc/editions.md).

<a id="s17c1"></a>

### S17C1 Scope

This Specification sets out requirements for the design and installation of fire sprinkler systems.

> *VIC S17C2 applies here: see the state variation below.*

<a id="s17c2"></a>

### S17C2 Application of automatic fire sprinkler standards

Subject to this Specification, an *automatic* fire sprinkler system must comply with—

- (a) for all building classifications: AS 2118.1; or
- (b) for a Class 2 or 3 building with an *effective height* of not more than 25 m and a *rise in storeys* of 4 or more: Specification 18 and the relevant provisions of this Specification as applicable; or
- (c) for Class 5, 6, 7, 8, 9a (other than a *residential care building*) or 9b (other than a Class 9b *early childhood centre*) parts of a building with an *effective height* not more than 25 m, which also contains Class 2 or 3 parts: a sprinkler system in accordance with Specification 18 as for a Class 2 or 3 building and the relevant provisions of this Specification except—
  - (i) a FPAA101D sprinkler system cannot be used where the Class 5, 6, 7, 8, 9a (other than a *residential care* *building*) or 9b parts—
    - (A) contain more than 2 *storeys*; or
    - (B) are more than 25% of the total floor area of the building; or
    - (C) are located above the fourth *storey*; and
  - (ii) a FPAA101D or FPAA101H sprinkler system cannot be used where the Class 7a part (other than an *open-* *deck carpark*) accommodates more than 40 vehicles; or
- (d) for a combined sprinkler and fire hydrant system: AS 2118.6; or
- (e) for a Class 9a *health-care building* used as a *residential care building*: AS 2118.4 as applicable; or
- (f) for a Class 2, 3 or 9c building: AS 2118.4 as applicable.

> **VIC variation**: Delete S17C2 and insert VIC S17C2 as follows:
>
> Subject to this Specification, an *automatic* fire sprinkler system must comply with—
>
> - (a) for a Class 5, 6, 7, 8 or 9b building: AS 2118.1; or
> - (b) for a Class 2, 3, 4 9a or 9c building: AS 2118.1, except clause 5.9.10 of AS 2118.1 does not apply and is replaced with ‘Covered balconies shall be sprinkler protected’; or
> - (c) for a Class 2 or 3 building with an *effective height* of not more than 25 m and a *rise in storeys* of 4 or more; Specification 18 and the relevant provisions of this Specification as applicable; or
> - (d) for Class 4, 5, 6, 7, 8, 9a (other than a *residential care building (Vic)*) or 9b parts of a building less than 25 m in *effective height*, which also contains Class 2 or 3 parts: a sprinkler system in accordance with Specification 18 as for a Class 2 or 3 building and the relevant provisions of this Specification except—
>   - (i) a FPAA101D sprinkler system cannot be used where the Class 4, 5, 6, 7, 8, 9a (other than a *residential* *care building (Vic)*) or 9b parts—
>     - (A) contain more than 2 *storeys*; or
>     - (B) are more than 25% of the total *floor area* of the building; or
>     - (C) are located above the fourth *storey*; and
>   - (ii) a FPAA101D or FPAA101H sprinkler system cannot be used where the Class 7a part (other than an *open-* *deck carpark*) accommodates more than 40 vehicles; or
> - (e) for a Class 2 or 3 building with a *rise in storeys* of not more than 3: AS 2118.4 as applicable; or
> - (f) for a combined sprinkler and hydrant system: AS 2118.6; or
> - (g) for a Class 9a *health-care building* used as a *residential care buildiing (Vic)*: AS 2118.4 as applicable; or
> - (h) for a Class 9c building: AS 2118.4 as applicable.

<a id="s17c3"></a>

### S17C3 Separation of sprinklered and non-sprinklered areas

Where a part of a building is not protected with sprinklers, the sprinklered and non-sprinklered parts must be fire-separated with a wall or floor which must—

- (a) comply with any specific requirement of the *Deemed-to-Satisfy Provisions* of the BCA; or
- (b) where there is no specific requirement, comply with the relevant part of AS 2118, FPAA101D or FPAA101H.
<a id="s17c4"></a>

### S17C4 Protection of openings

Any openings, including those for service penetrations, in construction separating sprinklered and non-sprinklered parts of a building, including the construction separating the areas nominated for omitted protection in AS 2118.1, must be protected in accordance with the *Deemed-to-Satisfy Provisions* of Part C4.

<a id="s17c5"></a>

### S17C5 Quick response sprinklers

Quick response sprinklers may be installed only if they are suitable for the type of application proposed and it is demonstrated that the sprinkler system is designed to accommodate their use.

<a id="s17c6"></a>

### S17C6 Sprinkler valve enclosures

(1) Sprinkler alarm valves must be located in a secure room or enclosure which has direct egress to a road or open space.

(2) All sprinkler valve rooms and enclosures must be secured with a system suitable for use by the *fire brigade*.

<a id="s17c7"></a>

### S17C7 Water supply

(1) A *required* sprinkler system must be provided with at least one water supply.

(2) A *required* sprinkler system in a building greater than 25 m in *effective height* must be provided with a dual water supply except that a secondary water supply storage capacity of 25,000 litres may be used if—

- (a) the storage tank is located at the topmost *storey* of the building; and
- (b) the building occupancy is classified as no more hazardous than Ordinary Hazard 2 (OH2) under AS 2118.1; and
- (c) an operational *fire brigade* service is available to attend a building fire.
<a id="s17c8"></a>

### S17C8 Building occupant warning system

A *required* sprinkler system, except a FPAA101D sprinkler system, must be connected to and activate a building occupant warning system complying with S20C7.

<a id="s17c9"></a>

### S17C9 Connection to other systems

Where a smoke hazard management system is installed and is actuated by smoke detectors, the sprinkler system must, wherever practicable, be arranged to also activate the smoke hazard management system.

<a id="s17c10"></a>

### S17C10 Anti-tamper devices

(1) Where a sprinkler system is installed—

- (a) over any *stage* area in a theatre, public hall or the like, visual and audible status indication of sprinkler valves must be provided at the location normally used by the *stage* manager; or
- (b) in a space housing lift electrical and control equipment (including machine rooms, secondary floors and sheave rooms), any valves provided to control sprinklers in these spaces must be located adjacent to the space.
(2) Any valves provided to control sprinklers required by (1) must be fitted with anti-tamper monitoring devices connected to a monitoring panel.

<a id="s17c11"></a>

### S17C11 Sprinkler systems in carparks

A sprinkler system protecting a *carpark* complying with S5C19(3) in a multi-classified building must—

- (a) be independent of the sprinkler system protecting any part of the building not used as a *carpark*; or
- (b) if forming part of a sprinkler system protecting a part of the building not used as a *carpark*, be designed such that the section protecting the non-*carpark* part can be isolated without interrupting the water supply or otherwise affecting the effective operation of the section protecting the *carpark*.
<a id="s17c12"></a>

### S17C12 Residential care buildings

(1) In addition to the provisions of AS 2118.4, a sprinkler system in—

- (a) a Class 3 building used as a *residential care building*; or
- (b) a Class 9a *health-care building* used as a *residential care building*; or
- (c) a Class 9c building, must comply with sub-clause (2).
(2) Any sprinkler system referred to in (1) must—

- (a) be provided with a monitored main stop valve in accordance with AS 2118.1; and
- (b) be permanently connected with a direct data link or other approved monitoring system to a fire station or fire station dispatch centre.
<a id="s17c13"></a>

### S17C13 Sprinkler systems in lift installations

(1) Where sprinklers are installed in a space housing lift electrical and control equipment, including machine rooms, secondary floors and sheave rooms, sprinklers in these spaces must—

- (a) have heads protected from accidental damage by way of a guard that will not impair the performance of the head; and
- (b) be capable of being isolated and drained, either separately or collectively, without isolating any other sprinklers within the building.
(2) Valves provided to control sprinklers referred to in (1) must be installed in accordance with S17C10(2).

<a id="s17c14"></a>

### S17C14 Early childhood centres

[New for 2022] Quick response sprinklers must be provided to a Class 9b *early childhood centre required* to have an *automatic* fire sprinkler system.

Limitations S17C14 does not apply to a Class 9b *early childhood centre*—

(a) wholly within a *storey* that provides direct egress to a road or *open space*; or

(b) with a *rise in storeys* of not more than 2, where the Class 9b *early childhood centre* is the only use in that building.

**Class 2 and 3 buildings not more than 25 m in**

**Specification 18**

**effective height**

<a id="s18c1"></a>

### S18C1 Scope

This Specification sets out requirements for the design and installation of fire sprinkler systems, and concessions for Class 2 and 3 buildings not more than 25 m in *effective height* with a *rise in storeys* of 4 or more.

<a id="s18c2"></a>

### S18C2 Application

The *Deemed-to-Satisfy Provisions* of this Specification take precedence where there is a difference to the *Deemed-to-* *Satisfy Provisions* of Sections C, D and E.

<a id="s18c3"></a>

### S18C3 System requirements

> *VIC S18C3(1) applies here: see the state variation below.*

(1) A *required automatic* fire sprinkler system installed in a Class 2 or 3 building with an *effective height* of not more than 25 m and a *rise in storeys* of 4 or more must comply with—

- (a) AS 2118.1; or
- (b) AS 2118.4, as applicable; or
- (c) FPAA101D, except for *residential care buildings*; or
- (d) FPAA101H, except for *residential care buildings*.
(2) A Class 2 or 3 building not more than 25 m in *effective height* with a *rise in storeys* of 4 or more provided with an *automatic* fire sprinkler system under (1)(a) or (1)(b) may be constructed in accordance with S18C4(1), as applicable, provided—

- (a) the *automatic* fire sprinkler system is permanently connected to a fire alarm monitoring system connected to a fire station or fire station dispatch centre in accordance with Specification 23 if—
  - (i) the system has more than 100 sprinkler heads; or
  - (ii) in the case of a *residential care building*, the building will accommodate more than 32 residents; and
- (b) the *automatic* fire sprinkler system is fitted with sprinklers complying with clauses 4.4, 4.5 and 5.5.2 of AS 2118.4 in bedrooms; and
- (c) an *automatic* smoke detection and alarm system is installed in accordance with Specification 20 except that it need not be connected to a fire alarm monitoring system connected to a fire station or fire station dispatch centre, and in the case of a *residential care building* it must be installed in accordance with—
  - (i) S20C4; or
  - (ii) both—
    - (A) S20C3, provided S20C3(1)(b) is applied as if the building was not protected with a sprinkler system;
    - (B) Specification 23; and
- (d) in a *residential care building*, the *automatic* smoke detection and alarm system and the *automatic* fire sprinkler system are connected to a local fire indicator panel provided in accordance with Specification 23; and
- (e) fire orders are provided in a Class 3 building in accordance with G4D8 as for a building in an *alpine area*.

> **VIC variation**: Delete S18C3(1) and insert VIC S18C3(1) as follows:
>
> (1) A *required automatic* fire sprinkler system installed in a Class 2 or 3 building with an *effective height* of not more than 25 m and a *rise in storeys* of 4 or more must comply with—
>
> - (a) AS 2118.1 except clause 5.9.10 of AS 2118.1 does not apply and is replaced with ‘Covered balconies shall be sprinkler protected’; or
> - (b) AS 2118.4, as applicable; or
> - (c) FPAA101D—
>   - (i) except for *residential care building (Vic)*; and
>   - (ii) except that clause 2.2.1 of FPAA101D applies as if the first paragraph is replaced with ‘Covered balconies shall be sprinkler protected’; or
> - (d) FPAA101H—
>   - (i) except for *residential care building (Vic)*; and
>   - (ii) except that clause 3.5.2.8 of FPAA101H applies as if the first paragraph is replaced with ‘Covered balconies shall be sprinkler protected’; and
>   - (iii) except that clause 3.5.3 of FPAA101H applies as if it is replaced with:
>     - (A) The location and spacing of sprinklers in Class 5, 6, 7, 8 and 9b parts of the building shall be in accordance with Section 5 of AS 2118.1:2017.
>     - (B) The location and spacing of sprinklers in Class 9a and 9c parts of the building shall be in accordance with Section 5 of AS 2118.1:2017 except that clause 5.9.10 of AS 2118.1 does not apply and is replaced with ‘Covered balconies shall be sprinkler protected’.

<a id="s18c4"></a>

### S18C4 Permitted concessions

(1) The following concessions are permitted for Class 2 and 3 buildings provided with a *required automatic* fire sprinkler system in accordance with S18C3(1)(a) or (1)(b):

- (a) The FRL for *self-closing* fire doors, as *required* by C4D9 and C4D12, may be reduced to not less than –/30/30.
- (b) The FRL for—
  - (i) all non-*loadbearing internal walls* and *shafts* constructed of *fire-protected timber*, as *required* by Specification 5 to have FRLs greater than –/60/60, may be reduced to –/60/60 and service penetrations through non- *loadbearing internal walls* and *shafts* constructed of *fire-protected timber*, *required* by C4D15, may be reduced to not less than –/60/15; and
  - (ii) all other non-*loadbearing internal walls*, as *required* by Specification 5, may be reduced to –/45/45 and the FRL for service penetrations through non-*loadbearing internal walls* and *shafts*, as *required* by C4D15, may be reduced to –/45/15.
- (c) The FRL for *fire-isolated stairways* enclosed with non-*loadbearing* construction, as *required* by D2D4, may be reduced to –/45/45.
- (d) Except in a *residential care building*, the maximum distance of travel, as *required* by D2D5(1)(a)(i), may be increased from 6 m to 12 m.
- (e) The maximum distance of travel from a single *exit* serving the *storey* at the level of egress to a road or *open* *space*, as *required* by D2D5(1)(a)(ii), may be increased from 20 m to 30 m.
- (f) The maximum distance between alternative *exits*, as *required* by D2D6(c)(i), may be increased from 45 m to 60
- (g) Internal fire hydrants in accordance with E1D2 are not *required* where—
  - (i) the building is served by external fire hydrants that provide compliant coverage installed in accordance with E1D2, except that in a *residential care building* the nozzle at the end of the length of hose need only reach the entry door of any *sole-occupancy unit* to be considered as covering the area within the *sole-occupancy* *unit*; or
  - (ii) a dry fire hydrant system that otherwise complies with AS 2419.1 is installed in the building and—
    - (A) each fire hydrant head is located in accordance with E1D2 and fitted with a blank end cap or plug; and
    - (B) the pipework is installed in accordance with E1D2 (as for a *required* fire main) except that it need not be connected to a water supply; and
    - (C) a hydrant booster inlet connection is provided in accordance with E1D2; and
    - (D) an external street or feed hydrant capable of providing the *required* system flow is located within 60 m of the hydrant booster connection.
- (h) An emergency warning and intercom system need not be provided in a *residential care building* in accordance with E4D9 if a warning system with an override public address facility is installed in accordance with Specification 23.
(2) The following concessions are permitted for Class 2 and 3 buildings provided with a *required automatic* fire sprinkler system in accordance with S18C3(1)(c):

- (a) Window openings need not be protected in accordance with C4D12(8) provided the room served by the window is sprinkler protected.
- (b) The FRL for—
  - (i) service penetrations through non-*loadbearing internal walls* and *shafts*, as *required* by C4D15, may be reduced to –/60/15; and
  - (ii) non-*loadbearing fire-resisting* lift and stair *shafts*, as *required* by Specification 5, may be reduced to –/60/60.
- (c) The maximum distance of travel, as *required* by D2D5(1)(a)(i), may be increased from 6 m to 12 m.
- (d) The maximum distance of travel from a single *exit* serving the *storey* at the level of egress to a road or *open* *space*, as *required* by D2D5(1)(a)(ii), may be increased from 20 m to 30 m.
- (e) The maximum distance between alternative *exits*, as *required* by D2D6(c)(i), may be increased from 45 m to 60
- (f) Internal fire hydrants in accordance with E1D2 are not *required* where—
  - (i) the building is served by external fire hydrants that provide compliant coverage installed in accordance with E1D2; or
  - (ii) a dry fire hydrant system that otherwise complies with AS 2419.1 is installed in the building except—
    - (A) the system pipework is not connected to the water supply; and
    - (B) an on-site fire pumpset is not *required*; and
    - (C) the minimum fire hydrant outlet flow of 6 L/s may be achieved when boosted by a *fire brigade* pumping appliance; and
    - (D) the minimum pipe sizes specified in AS 2419.1 do not apply.
- (g) Where a dry fire hydrant system is installed for the purposes of (f)—
  - (i) each fire hydrant head must be located in accordance with E1D2 and fitted with a blank end cap or plug;
  - (ii) a hydrant booster inlet connection must be provided in accordance with E1D2; and
  - (iii) an external street or feed hydrant capable of providing the *required* system flow must be located within 60 m of the hydrant booster connection.
(3) The following concessions are permitted for Class 2 and 3 buildings provided with a *required automatic* fire sprinkler system in accordance with S18C3(1)(d):

- (a) Window openings need not be protected in accordance with C4D12(8) provided the room served by the window is sprinkler protected.
- (b) The FRL for—
  - (i) service penetrations through non-*loadbearing internal walls* and *shafts*, as *required* by C4D15, may be reduced to –/60/15; and
  - (ii) non-*loadbearing fire-resisting* lift and stair *shafts*, as *required* by Specification 5, may be reduced to –/60/60.
- (c) The maximum distance of travel, as *required* by D2D5(1)(a)(i), may be increased from 6 m to 12 m.
- (d) The maximum distance of travel from a single *exit* serving the *storey* at the level of egress to a road or *open* *space*, as *required* by D2D5(1)(a)(ii), may be increased from 20 m to 30 m.
- (e) The maximum distance between alternative *exits*, as *required* by D2D6(c)(i), may be increased from 45 m to 60

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
