---
type: "Code Reference"
title: "NCC 2022 Vol One, Specification 30 Installation of boilers and pressure vessels"
description: "NCC 2022 Vol One Specification 30 Installation of boilers and pressure vessels."
tags: [ncc, ncc_2022, volume_one]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Volume One"
part: "30"
order: 60
clauses: [S30C1, S30C2, S30C3, S30C4, S31C1, S31C2, S31C3, S31C4, S31C5, S31C6, S31C7, S31C8, S31C9, S31C10, S31C11, S31C12, S31C13, S31C14, S31C15, S31C16, S31C17, S31C18, S31C19, S31C20, S31C21]
state_variations: []
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:24:57Z }
---

From **NCC 2022 Volume One**.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md).

> **NCC 2022 with Amendments 1 and 2.** The text is NCC 2022 as published (1 May 2023). Changes made by Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025) are shown as notices under the clause they change; the amended text takes precedence. See [NCC 2022 amendments](/ncc/2022/amendments.md).

<a id="s30c1"></a>

### S30C1 Scope

This Specification sets out the requirements for the installation of *boilers* and *pressure vessels* in buildings.

<a id="s30c2"></a>

### S30C2 Explosion relief

The distance between the vent of any explosion relief device for a *boiler* or *pressure vessel* and any adjacent wall, roof, ceiling or other solid construction shall be calculated in accordance with Table S30C2.

**Table S30C2: Minimum clearances for explosion relief**

| Clearance from | Minimum clearance (metres) |
|---|---|
| Adjacent wall or ceiling/roof | 0(cid:1)4(cid:1)V(cid:2)3(cid:2) 1(cid:2)3 or 0.4 m, whichever is the greater |
| Two walls at right angles; or one wall and a ceiling/roof | 0(cid:1)6(cid:1)V(cid:2)3(cid:2) 1(cid:2)3 or 0.6 m, whichever is the greater |

> Table Notes V is the internal volume of the boiler or pressure vessel being vented up to the connection of the flue.

<a id="s30c3"></a>

### S30C3 Floors and drainage

(1) Floor surfaces beneath *boilers* and *pressure vessels* shall be *water resistant* and formed to drain away from supports and structural building elements.

(2) Where a safe tray is provided to trap liquids, it must be manufactured from a material resistant to corrosion from the contents of the *boiler* or *pressure vessel*.

<a id="s30c4"></a>

### S30C4 Protection from heat

Building elements surrounding a *boiler* must be protected from any surface heat by refractory material or effective air spaces so that—

- (a) steel elements do not exceed a temperature of more than 300°C; and
- (b) concrete elements do not exceed a temperature of more than 200°C; and
- (c) timber elements do not exceed a temperature of more than 150°C.

**Fire and smoke control systems in buildings**

**Specification 31**

**containing atriums**

<a id="s31c1"></a>

### S31C1 Scope

This Specification sets out the requirements for the design and operation of systems of fire and smoke control in buildings containing an *atrium*.

**Automatic fire sprinkler system**

<a id="s31c2"></a>

### S31C2 General requirement — automatic fire sprinkler system

A sprinkler system (other than a FPAA101D or FPAA101H system) complying with Specification 17 must be installed in every building containing an *atrium*, except where varied or superseded by this Specification.

<a id="s31c3"></a>

### S31C3 Roof protection

(1) A roof of an *atrium* which does not have the FRL prescribed in Specification 5 or the *Deemed-to-Satisfy Provisions* of Part C3 must be protected by *automatic* sprinklers arranged to wet both the covering membrane and supporting structure if the roof is—

- (a) less than 12 m above the floor of the *atrium* or the floor of the highest *storey* where the bounding construction is set back more than 3.5 m from the *atrium well* if a Class 2, 3, 5 or 9 part of a building is open to the *atrium*; or
- (b) less than 20 m above the floor of the *atrium* or the floor of the highest *storey* where the bounding construction is set back more than 3.5 m from the *atrium well* if a Class 6, 7 or 8 part of a building is open to the *atrium*.
(2) The temperature rating of sprinkler heads required by (1) must be within the range 79°C – 100°C

<a id="s31c4"></a>

### S31C4 Atrium floor protection

The floor of the *atrium* must be protected by sprinklers with—

- (a) the use of sidewall pattern sprinkler heads together with overhead sprinklers where dictated by the dimensions of the *atrium*; and
- (b) sprinkler heads of the quick response type.
<a id="s31c5"></a>

### S31C5 Sprinkler systems to glazed walls

(1) Where an *atrium* is separated from the remainder of the building by walls or doors incorporating glazing, a wall wetting system must be provided to protect the glazing as follows:

- (a) On the *atrium* side of the glazing — to all glazed walls which are set back more than 3.5 m from the *atrium well*.
- (b) On the *atrium* side of the glazing — to all glazed walls which are not set back, or are set back 3.5 m or less, from the *atrium well*, for all levels which are less than—
  - (i) 12 m above the floor of an *atrium* or the floor of the highest *storey* where the bounding wall is set back more than 3.5 m from the *atrium well* if a Class 2, 3, 5 or 9 part of the building is open to the *atrium*; or
  - (ii) 20 m above the floor of an *atrium* or the floor of the highest *storey* where the bounding wall is set back more than 3.5 m from the *atrium well* if a Class 6, 7 or 8 part of the building is open to the *atrium*.
- (c) On the side of the glazing away from the *atrium well* — to all glazing forming part of the bounding wall at each *storey*.
(2) Sprinklers must be located in positions allowing full wetting of the glazing surfaces without wetting adjacent sprinkler heads.

(3) Sprinkler heads must be of the quick response type and have a maximum temperature rating of 74°C.

(4) The rate of water discharge to protect glazing must be not less than—

- (a) on the *atrium* side of the glazing—
  - (i) 0.25 L/s.m2 where glazing is not set back from the *atrium well*; or
  - (ii) 0.167 L/s.m2 where glazing is set back from the *atrium well*; and
- (b) on the side away from the *atrium well* — 0.167 L/s.m2.
(5) In addition to that of the basic sprinkler protection for the building, the water supply to *required* wall wetting systems must be of adequate capacity to accommodate the following on the *atrium* side of the glazing:

- (a) Where the bounding walls are set back less than 3.5 m from the *atrium well* — wall wetting of a part not less than 6 m long for a height of not less than—
  - (i) 12 m above the floor of an *atrium* or the floor of the highest *storey* where the bounding wall is set back more than 3.5 m from the *atrium well* if a Class 2, 3, 5 or 9 part of the building is open to the *atrium*; or
  - (ii) 20 m above the floor of an *atrium* or the floor of the highest *storey* where the bounding wall is set back more than 3.5 m from the *atrium well* if a Class 6, 7 or 8 part of the building is open to the *atrium*.
- (b) Where the walls are set back 3.5 m or more from the *atrium well* — wetting of a part not less than 12 m long on one *storey*.
<a id="s31c6"></a>

### S31C6 Stop valves

(1) Basic sprinkler and wall wetting systems protecting a building containing an *atrium* must be provided with easily accessible and identified stop valves.

(2) Sprinkler and wall wetting systems must be provided with independent stop valves.

(3) Sprinkler heads protecting the roof of the *atrium* must be provided with a stop valve.

(4) Stop valves to wall wetting and roof sprinklers may be of the gate type.

(5) All sprinkler and wall wetting stop valves must be monitored to detect unauthorised closure.

**Smoke control system**

<a id="s31c7"></a>

### S31C7 General requirements — smoke control system

Except where varied or superseded by this Specification, mechanical air-handling systems in a building containing an *atrium* must comply with AS 1668.1.

<a id="s31c8"></a>

### S31C8 Operation of atrium mechanical air-handling systems

Mechanical air-handling systems serving an *atrium* must be designed to operate so that during a fire—

- (a) a tenable atmosphere is maintained in all paths of travel along balconies to *required exits* during the period of evacuation; and
- (b) smoke exhaust fans serving the *atrium* are only activated when smoke enters the *atrium*; and
- (c) central plant systems do not use the *atrium* as a return air path; and
- (d) central plant systems which use return air paths remote from the *atrium*—
  - (i) cycle to the full outside air mode; and
  - (ii) stop supply air to the fire affected *storey* or *fire compartment*; and
  - (iii) continue to fully exhaust the fire affected *storey* or *fire compartment* and reduce the exhaust from other *storeys* or *fire compartments* by at least 75%; and
  - (iv) continue to supply air to *fire compartments* or *storeys* other than the fire affected *storey* or *fire compartment*;
- (e) fans performing relief or exhaust duty from the *atrium* stop normal operation; and
- (f) floor by floor, or unitary, air-handling plant serving a single *fire compartment* or *storey*—
  - (i) ceases normal operation in the fire affected *storey* or *fire compartment*; and
  - (ii) commences full relief or exhaust from that fire affected *storey* or *fire compartment*; and
  - (iii) continue to supply air to *fire compartments* or *storeys* other than the fire affected *storey* or *fire compartment*.
<a id="s31c9"></a>

### S31C9 Activation of smoke control system

(1) The smoke control system must be activated by—

- (a) operation of an *automatic* fire alarm; or
- (b) operation of the sprinkler system; or
- (c) a manual start switch.
(2) All controls for the smoke control system must be located—

- (a) in the fire control room; or
- (b) in the emergency control centre (if any); or
- (c) adjacent to the sprinkler control valves; or
- (d) incorporated in the Fire Indicator Panel.
<a id="s31c10"></a>

### S31C10 Smoke exhaust system

A smoke exhaust system serving an *atrium* must be designed on the basis of—

- (a) the sprinkler system limiting the size of a fire to—
  - (i) a heat output of 1.5 MW and perimeter of 7.5 m if a Class 2, 3, 5 or 9 part of the building is open to the *atrium*; or
  - (ii) a heat output of 5 MW and perimeter of 12 m if a Class 6, 7 or 8 part of the building is open to the *atrium*;
- (b) a smoke plume reaching a level 3 m above the highest *storey* having a path of travel to a *required exit* along a balcony bounding the *atrium well*, and not less than—
  - (i) 12 m above the floor of an *atrium* or the floor of the highest *storey* where the bounding wall is set back more than 3.5 m from the *atrium well* if a Class 2, 3, 5 or 9 part of the building is open to the *atrium*; or
  - (ii) 20 m above the floor of an *atrium* or the floor of the highest *storey* where the bounding construction is set back more than 3.5 m from the *atrium well* if a Class 6, 7 or 8 part of the building is open to the *atrium*; and
- (c) the smoke exhaust system discharging smoke at a rate of not less than that shown in Figure S31C10 for the appropriate height of smoke plume and fire size—
  - (i) from the top of the *atrium*; or
  - (ii) horizontally, where calculations of wind velocity induced pressure profiles for the building verify that the exhaust system will operate effectively for all wind directions.

*Figure S31C10: Smoke exhaust rate* (figure not reproduced; see the PDF)

| 700 682 600 5 MW 500 493 436 )s/³m( 400 tsuahxe 1.5 MW 325 313 ekomS 300 206 200 183 114 100 74 43 10 20 30 40 50 Height of smoke plume from atrium floor (metres) |  |  |  |  |  |  |
|---|---|---|---|---|---|---|
|  |  |  |  |  | 5 MW |  |
|  |  |  |  |  | 1.5 MW |  |

<a id="s31c11"></a>

### S31C11 Upward air velocity

Notwithstanding S31C10(c), the average upward air velocity in the *atrium*, due to the *required* smoke exhaust quantity must—

- (a) be not less than 0.2 m/s at any level over an 18 m height above the floor of the *atrium*; and
- (b) not exceed the following maximum velocities in *atriums* of constant cross sectional plan area:
  - (i) For occupancy classification qualifying for 1.5 MW fire size — 3.5 m/s.
  - (ii) For occupancy classifications qualifying for 5 MW fire size — 5 m/s.
<a id="s31c12"></a>

### S31C12 Exhaust fans

(1) Smoke exhaust must be provided by fans capable of continuous and *required* operation for a period of not less than 1 hour when handling exhaust gases at 200°C.

(2) Where a Class 2, 3 or 9 part of a building adjoins an *atrium*, the *atrium* must be provided with a minimum of 3 fans each capable of 50% of the total *required* smoke exhaust capacity.

(3) *Atriums* other than those referred to in (2) must be provided with a minimum of 2 fans each capable of 50% of the total *required* smoke exhaust capacity.

<a id="s31c13"></a>

### S31C13 Smoke-and-heat vents

Notwithstanding S31C12, *automatic* vents complying with AS 2665 may be used, except where a Class 6 part of a building adjoins the *atrium*, in lieu of exhaust fans provided that—

- (a) the height from the *atrium* floor to the bottom of the highest vent is not more than 12 m; and
- (b) the vents are fitted with a remote manual operation switch located adjacent to the sprinkler control valves or incorporated in the Fire Indicator Panel.
<a id="s31c14"></a>

### S31C14 Make-up air supply

(1) Uniformly distributed make-up air must be provided to the *atrium* exhaust system from—

- (a) outside the *atrium* at or near the lowest *storey* level; and
- (b) relief air from non-fire *storeys*.
(2) A discharge volume sufficient to maintain a velocity of not less than 0.1 m/s towards the *atrium well* must be provided on all *storeys* where the bounding wall is set back from the *atrium well*.

(3) The requirements of (1)(a) are satisfied if make-up air is provided to the *atrium* exhaust system in such a manner as to prevent, as far as possible, disturbance of the smoke layer due to turbulence created by the incoming air, through—

- (a) openings directly from the outside air to the *atrium* and located as close as practicable to the lowest level of the *atrium*; or
- (b) ducts from the outside air to the *atrium* which deliver air as close as practicable to the lowest level of the *atrium* and, where passing through any other *fire compartment* having an FRL of at least 60/60/60; or
- (c) a combination of (a) or (b).

**Fire detection and alarm system**

<a id="s31c15"></a>

### S31C15 General requirements—fire detection and alarm system

Except where superseded by this Specification, *automatic* fire detection and alarm systems in a building containing an *atrium* must comply with AS 1670.1.

<a id="s31c16"></a>

### S31C16 Smoke detection system

Smoke detection within an *atrium*—

- (a) must be provided within all outside air intakes and at individual floor return air intakes of all air-handling systems to initiate *automatic* fire mode operation, and where applicable, comply with the restart facilities in AS 1668.1;
- (b) must operate at an obscuration level not greater than 0.5% per metre with compensation for external airborne contamination as necessary; and
- (c) must sample air within the *atrium* and in *storeys* where the bounding wall is set back more than 3.5 m from the *atrium well*; and
- (d) must be calibrated to compensate for smoke dilution where sampling occurs within return air path common to more than one room; and
- (e) may incorporate beam type detectors to sense smoke in an *atrium* in a Class 5, 6, 7 or 8 building with an *effective* *height* of not more than 25 m if the beam detectors are—
  - (i) located at intervals of not more than 3 *storeys*; and
  - (ii) arranged to scan at 90 degrees orientation to adjacent beam units.
<a id="s31c17"></a>

### S31C17 Smoke detection in spaces separated from the atrium by bounding walls

Smoke detection systems must be located at all return and relief air openings associated with the building air-handling systems and be—

- (a) of the sampling type system as *required* in S31C16; or
- (b) of the point type photoelectric smoke detector.
<a id="s31c18"></a>

### S31C18 Alarm systems

(1) A break-glass fire alarm point must be provided at each door to a *fire-isolated stairway*, *fire-isolated ramp* or *fire-* *isolated passageway*.

(2) A staged alarm must be provided where an air sampling type smoke detection system is provided for the *atrium*, and must operate as follows:

- (a) Alert building management when abnormal smoke levels of 0.03% obscuration per metre are detected.
- (b) Initiate a second alarm to management and start all smoke control systems including pressurisation of escape routes when smoke levels of 0.07% obscuration per metre are detected.
- (c) Automatically call the *fire brigade*, activate the emergency warning and intercom system, and de-activate all plant not necessary for fire safety within the building when smoke levels of 0.09% obscuration per metre are detected.
(3) Beam and point type smoke detectors *required* must simultaneously operate all functions referred to above and activate at the level set out in AS 1670.1.

**Additional requirements**

<a id="s31c19"></a>

### S31C19 Emergency warning and intercom systems

A building containing an *atrium* must be provided with an emergency warning and intercom system which—

- (a) complies with AS 1670.4; and
- (b) incorporates visual warning devices that—
  - (i) operate upon the evacuation signal; and
  - (ii) display the word “EVACUATE” in red with letters conforming with the requirements of the *Deemed-to-Satisfy* *Provisions* of Part E4 for *exit* signs.
<a id="s31c20"></a>

### S31C20 Standby power system

(1) If a *required* path of travel to an *exit* is within an *atrium*, a suitable alternative power supply must be provided to operate *required* safety systems, including sprinkler systems and fire hydrant pumps, air handling systems, alarms, warning and communication systems and emergency lighting circuits.

(2) The alternative power supply must—

- (a) be connected *automatically* if the normal power supply fails; and
- (b) if located within the building, be separated from the remainder of the building by an enclosure with an FRL of at least 120/120/120; and
- (c) be connected to the safety systems by means of cabling complying with C3D14(3).
(3) The requirements of (1) are satisfied by—

- (a) a single medium voltage supply taken from an electricity substation situated within, or adjacent to, the building concerned where the power supply to the substation consists of two or more high voltage cables each taking electricity from separate transformers; or
- (b) two or more medium voltage supplies each taking electricity from separate electricity substations situated—
  - (i) outside the building concerned; and
  - (ii) at a suitable distance from each other; or
- (c) a single medium voltage supply taken from an electricity substation together with an electricity generating plant capable of—
  - (i) generating a medium voltage supply; and
  - (ii) starting and taking the *required* electrical load within a period of not more than 30 seconds from the time of normal supply failure.
<a id="s31c21"></a>

### S31C21 System for excluding smoke from fire-isolated exits

*Required* fire-isolated *exits* in a building containing an *atrium* must be protected from the entry of smoke in accordance with E2D3.

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
