---
type: "Code Reference"
title: "NCC 2022 Vol Three, TAS Part E2 Heating, cooling and ventilation systems"
description: "Clauses that apply only in TAS: NCC 2022 Volume Three TAS Part E2 Heating, cooling and ventilation systems."
tags: [ncc, ncc_2022, volume_three, states]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Volume Three"
part: "E2"
order: 800
clauses: [TAS E2O1, TAS E2F1, TAS E2F2, TAS E2P1, TAS E2P2, TAS E2P3, TAS E2D1, TAS E2D2]
state_variations: [TAS]
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:14:11Z }
---

> **NCC 2022 as published (1 May 2023).** For work under NCC 2022 it must be read with Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025), which change some clauses. See [NCC editions](/ncc/editions.md).

Clauses that apply only in TAS, from the TAS schedule of **NCC 2022 Volume Three**.[^abcb_ncc]

<a id="tas_e2o1"></a>

### TAS E2O1 Objective

The Objective of this Part is to—

- (a) safeguard people from illness, injury or *loss* (including loss of *amenity*) due to the failure of a heating, ventilation or air-conditioning installation; and
- (b) ensure that a heating, ventilation or air-conditioning installation is suitable; and
- (c) conserve water and energy; and
- (d) safeguard the environment; and
- (e) safeguard public and private infrastructure; and
- (f) ensure that a heating, ventilation or air-conditioning installation is designed and is capable of being maintained so that throughout its serviceable life it will continue to satisfy Objectives (a) to (e).
Functional Statements

<a id="tas_e2f1"></a>

### TAS E2F1 Functional statement 1

Mechanical services, plant and equipment used for heating, cooling and/or ventilation of a building must be adequate for their intended purpose.

<a id="tas_e2f2"></a>

### TAS E2F2 Functional statement 2

A heating, cooling and/or ventilation system must support energy efficient outcomes and minimise any impact on building occupants of adjoining spaces, the *Network Utility Operator’s* infrastructure, property and environment.

Performance Requirements

<a id="tas_e2p1"></a>

### TAS E2P1 Design, construction, installation and maintenance

(1) A mechanical service, plant and equipment for heating, cooling and/or ventilation must avoid the following:

- (a) Damage to property.
- (b) *Loss* of *amenity* to occupants.
(2) A mechanical service, plant and equipment for heating, cooling and/or ventilation must ensure the following:

- (a) Efficient use of energy and water.
- (b) Access for maintenance.
<a id="tas_e2p2"></a>

### TAS E2P2 Pressure equipment

Pressure equipment used in mechanical heating, cooling and ventilation systems must avoid the likelihood of explosion, rupture or leakage.

<a id="tas_e2p3"></a>

### TAS E2P3 Microbial control

Mechanical air-handling and cooling water systems installed in a building must control the accumulation of microbial growth.

Deemed-to-Satisfy Provisions

<a id="tas_e2d1"></a>

### TAS E2D1 Application

*Performance Requirement* E2P1 to E2P3 are satisfied by complying with E2D2.

<a id="tas_e2d2"></a>

### TAS E2D2 General requirements

(1) Mechanical ventilation and air-conditioning systems for must comply with the requirements of the relevant Parts of:

- (a) NCC Volume One for Class 2 to 9 Buildings; or
- (b) NCC Volume Two for Class 1 and 10 Buildings.
(2) Mechanical ventilation and air-conditioning equipment must be in accordance with:

- (a) AS/NZS 1200,
- (b) AS 1324.1 for the application, performance and construction for air filters for use in general ventilation and air- conditioning,
- (c) AS 1345 for the identification of the contents of pipes, conduits and ducts,
- (d) AS/NZS 1668.1 for the use of mechanical ventilation and air-conditioning in buildings for fire and smoke control in multi-compartment buildings,
- (e) AS 1668.2 for the use of mechanical ventilation and air-conditioning in buildings for mechanical ventilation,
- (f) AS/NZS 3500.1 for the design, installation, alteration, addition, repair and commissioning of cold water services,
- (g) AS/NZS 3500.2 for the design, installation, alteration, addition and repair of sanitary *plumbing* and *drainage*,
- (h) AS/NZS 3500.4 for the design, installation, commissioning, alteration, addition and repair of *heated water* services,
- (i) AS 4254.1 for flexible ductwork for air-handling systems in buildings,
- (j) AS 4254.2 for the rigid ductwork for air-handling systems in buildings,
- (k) AS 4426 for the selection, installation and finish of thermal insulation of pipework, ductwork and equipment.
- (l) AS 4508 for the thermal resistance of insulation for ductwork used in building air-conditioning, and
- (m) AS 5601 for gas installations.
(3) Copper piping for air-conditioning and refrigeration must be in accordance with AS/NZS 1571.

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
