---
type: "Code Reference"
title: "NCC 2022 Vol Three, VIC Part E2 Heating, ventilation and air conditioning systems"
description: "Clauses that apply only in VIC: NCC 2022 Volume Three VIC Part E2 Heating, ventilation and air conditioning systems."
tags: [ncc, ncc_2022, volume_three, states]
status: "stable"
resource: "https://ncc.abcb.gov.au/editions/ncc-2022"
edition: "NCC 2022"
volume: "Volume Three"
part: "E2"
order: 800
clauses: [VIC E2O1, VIC E2F1, VIC E2F2, VIC E2P1, VIC E2P2, VIC E2P3, VIC E2D1, VIC E2D2]
state_variations: [VIC]
sources:
  - id: abcb_ncc
    resource: https://ncc.abcb.gov.au/editions/ncc-2022
    title: NCC 2022 (1 May 2023), Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_pdf_ingest/0.1, at: 2026-10-16T22:24:57Z }
---

> **NCC 2022 with Amendments 1 and 2.** The text is NCC 2022 as published (1 May 2023). Changes made by Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025) are shown as notices under the clause they change; the amended text takes precedence. See [NCC 2022 amendments](/ncc/2022/amendments.md).

Clauses that apply only in VIC, from the VIC schedule of **NCC 2022 Volume Three**.[^abcb_ncc]

<a id="e2o1"></a><a id="vic_e2o1"></a>

### VIC E2O1 Objective

The Objective of this Part is to—

- (a) safeguard people from illness, injury or *loss* (including loss of *amenity*) due to the failure of a heating, ventilation or air-conditioning installation; and
- (b) ensure that a heating, ventilation or air-conditioning installation is suitable; and
- (c) conserve water and energy; and
- (d) safeguard the environment; and
- (e) safeguard public and private infrastructure; and
- (f) ensure that a heating, ventilation or air-conditioning installation is designed and is capable of being maintained so that throughout its serviceable life it will continue to satisfy Objectives (a) to (e). Functional Statements
<a id="e2f1"></a><a id="vic_e2f1"></a>

### VIC E2F1 Functional statement 1

Mechanical services, plant and equipment used for heating, cooling and/or ventilation of a building must be adequate.

<a id="e2f2"></a><a id="vic_e2f2"></a>

### VIC E2F2 Functional statement 2

A building’s heating, cooling and/or ventilation system installation and maintenance must support energy efficient outcomes and minimise any adverse impact on building occupants or occupants of adjoining places, the Network Utility Operator’s infrastructure, property and the environment. Performance Requirements

<a id="e2p1"></a><a id="vic_e2p1"></a>

### VIC E2P1 Design, construction, installation and maintenance

(1) Mechanical services, or plant and equipment for heating, cooling and/or ventilation must avoid the following:

- (a) Damage to property.
- (b) *Loss* of *amenity* to occupants.
(2) Mechanical services, or plant and equipment for heating, cooling and/or ventilation must ensure the following:

- (a) Efficient use of energy and water.
- (b) Access for maintenance.
<a id="e2p2"></a><a id="vic_e2p2"></a>

### VIC E2P2 Pressure equipment

Pressure equipment used in mechanical heating, cooling or ventilation systems must avoid the likelihood of explosion, rupture or leakage.

<a id="e2p3"></a><a id="vic_e2p3"></a>

### VIC E2P3 Microbial control

Mechanical air-handling and cooling water systems installed in a building must control the accumulation of harmful microbial growth. Deemed-to-Satisfy Provisions

<a id="e2d1"></a><a id="vic_e2d1"></a>

### VIC E2D1 Application

Performance requirements E2P1 to E2P3 are satisfied by complying with E2D2.

<a id="e2d2"></a><a id="vic_e2d2"></a>

### VIC E2D2 General requirements

(1) Mechanical ventilation and air-conditioning systems for buildings and structures must comply with the requirements of the relevant Parts of:

- (a) NCC Volume One for Class 2 to 9 Buildings; or
- (b) NCC Volume Two for Class 1 and 10 Buildings.
(2) Mechanical ventilation and air-conditioning equipment must be in accordance with:

- (a) AS/NZS 1200 for the design, materials, manufacture, examination, testing, installation, commissioning, operation, inspection, maintenance, repair, alteration, and disposal of pressure equipment,
- (b) AS 1324.1 for the application, performance and construction for air filters for use in general ventilation and air- conditioning,
- (c) AS 1345 for the identification of the contents of pipes, conduits and ducts,
- (d) AS/NZS 1668.1 for the use of mechanical ventilation and air-conditioning in buildings for fire and smoke control in multi-compartment buildings,
- (e) AS 1668.2 for the use of mechanical ventilation and air-conditioning in buildings for mechanical ventilation,
- (f) AS/NZS 3500.1 for the design, installation, alteration, addition, repair and commissioning of cold water services,
- (g) AS/NZS 3500.2 for the design, installation, alteration, addition and repair of sanitary plumbing and drainage,
- (h) AS/NZS 3500.4 for the design, installation, commissioning, alteration, addition and repair of heated water services,
- (i) AS 4254.1 for flexible ductwork for air-handling systems in buildings,
- (j) AS 4254.2 for the rigid ductwork for air-handling systems in buildings,
- (k) AS 4426 for the selection, installation and finish of thermal insulation of pipework, ductwork and equipment.
- (l) AS 4508 for the thermal resistance of insulation for ductwork used in building airconditioning, and
- (m) AS/NZS 5141 for residential heating and cooling systems.
- (n) AS/NZS 5601.1 for gas installations.
- (o) AS 1271, AS 1358 and AS 4041 for the design, construction, installation, replacement, repair, alteration and maintenance of pressure equipment and piping.
- (p) AS/NZS 4859.1 for thermal insulation of ductwork and pipework.
- (q) HB 276 for the design, supply, installation, testing and commissioning of mechanical ventilation and air conditioning systems in class 1, 2, 3 and 4 buildings.
- (r) AS/NZS ISO 817 in relation to assigning designations for refrigerants used in air conditioning systems.
- (s) AS/NZS 5149.1, AS/NZS 5149.2, AS/NZS 5149.3 and AS/NZS 5149.4 for the design, construction, installation, testing, commissioning, operation, maintenance, repair and safety of refrigeration systems (including heat pumps) and recovery, reuse and disposal of refrigerants.
- (t) Australian and New Zealand Refrigerant handling code of practice 2007 Part 1 for selfcontained low charged refrigeration systems.
- (u) Australian and New Zealand Refrigerant handling code of practice 2007 Part 2 forsystems other than self- contained low charged systems.
(3) Copper piping for air-conditioning and refrigeration must meet the requirements of AS/NZS 1571.

(4) Microbial control must be carried out in accordance with AS/NZS 3666.1 and AS/NZS 3666.2 as appropriate.

(5) Condensate drains and bleed down drains installed in heating, cooling and air-conditioning equipment (including evaporative coolers) other than cooling towers must discharge to any of the following—

- (a) an evaporative tray if specified by the manufacturer; or
- (b) a sanitary drainage system by way of an untrapped tundish discharging to a charged floor waste gully in accordance with clause 4.6.7.8 or tundish and self-sealing device in accordance with clause 13.21 of AS/NZS 3500.2; or
- (c) a surface water drainage system; or
- (d) an absorption pit, but only if a sanitary or surface water drainage system is not available and the discharge water will not cause damage to buildings or facilities by changing soil moisture conditions.
- (e) a stormwater downpipe directly over the connection to the roof gutter; or
- (f) Directly to the stormwater downpipe below the connection to the roof gutter provided a means of overflow or reverse flow protection is incorporated; or
- (g) for evaporative coolers only, over a tiled roof, by way of a spreader.
(6) Drains from a cooling tower must discharge to a sanitary drainage system in accordance with any applicable trade waste agreement.

(7) Condensate drains and bleed down drains shall not discharge to a system that is used for the collection of water for potable use.

(8) In this clause, bleed down drain means a drain that collects fluid from a valve used for bleeding and purging; evaporative tray means a tray used to gather excess moisture or condensation for the purpose of evaporation.

(9) Domestic solid fuel burning appliances must be in accordance with AS/NZS 2918.

(10) Medical gas systems must be in accordance with AS 2896, AS 2473.3, AS 2568, and AS 2902.

[^abcb_ncc]: The National Construction Code 2022 was provided by the Australian Building Codes Board under the CC BY 4.0 licence. Converted to markdown from the ABCB's NCC 2022 PDFs (1 May 2023) by tools/ncc_pdf_ingest.py; figures not reproduced. Read with NCC 2022 Amendment 1 (from 1 May 2025) and Amendment 2 (from 29 July 2025). The authoritative text is at https://ncc.abcb.gov.au/editions/ncc-2022
