---
type: "Code Reference"
title: "NCC 2025 Housing Provisions, Part 6.2 Subfloor ventilation"
description: "NCC 2025 Housing Provisions Part 6.2 Subfloor ventilation."
tags: [ncc, ncc_2025, housing_provisions, framing]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Housing Provisions"
part: "6.2"
order: 17
clauses: [6.2.1]
state_variations: []
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Housing Provisions, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Housing Provisions**, Framing.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). 

<a id="6_2_1"></a>

### 6.2.1 Subfloor ventilation

(1) Subfloor spaces must—

- (a) be provided with openings in *external walls* and internal subfloor walls in accordance with [Table 6.2.1a](#table_06f10b7e) for the climatic zones given in [Figure 6.2.1a](#figure_5b58419a); and
- (b) have clearance between the ground surface and the underside of the lowest horizontal member in the subfloor in accordance with [Table 6.2.1b](#table_63f72d7b) (see [Figure 6.2.1b](#figure_f5ad2eb0) and [Figure 6.2.1c](#figure_6bace5d9)).

(2) In addition to (1), a subfloor space must—

- (a) be cleared of all building debris and vegetation; and
- (b) have the ground beneath the suspended floor graded in accordance with [3.3.3](/ncc/2025/housing_provisions/3_3_drainage.md#3_3_3); and
- (c) contain no dead air spaces; and
- (d) have openings evenly spaced as far as practicable (see [Figure 6.2.1d](#figure_ad01c489)); and
- (e) have openings placed not more than 600 mm in from corners.

(3) In double leaf masonry walls, openings specified in (1) must be provided in both leaves of the masonry, with openings being aligned to allow an unobstructed flow of air (see [Figure 6.2.1d](#figure_ad01c489)).

(4) Openings in internal subfloor walls specified in (1) must have an unobstructed area equivalent to that *required* for the adjacent external openings (see [Figure 6.2.1d](#figure_ad01c489)).

(5) Where the ground or subfloor space is excessively damp or subject to frequent flooding, in addition to the requirements of (1) to (4)—

- (a) the subfloor ventilation *required* in (1) must be increased by 50%; or
- (b) the ground within the subfloor space must be sealed with an impervious *membrane*; or
- (c) subfloor framing must be—
  - (1) where above ground — above ground durability Class 1 or 2 timbers or H3 preservative treated timbers in accordance with AS 1684.2, AS 1684.3 or AS 1684.4; or
  - (2) where in-ground — in-ground durability Class 1 or 2 timbers or H5 preservative treated timbers in accordance with AS 1684.2, AS 1684.3 or AS 1684.4; or
  - (3) steel in accordance with NASH Standard ‘Residential and Low-Rise Steel Framing’ Part 2.

<a id="table_06f10b7e"></a>**Table 6.2.1a: Subfloor openings**

| Climatic zone (see Figure 6.2.1a) | Minimum aggregate subfloor ventilation openings with no *membrane* (mm<sup>2</sup>/m of wall) | Minimum aggregate subfloor ventilation openings with ground sealed with impervious *membrane* (mm<sup>2</sup>/m of wall) |
|---|---|---|
| A | 2000 | 1000 |
| B | 4000 | 2000 |
| C | 6000 | 3000 |

> In situations where openings in *external walls* and internal subfloor walls, including *separating walls*, are not able to be provided, additional measures must be provided to ensure that the overall level of ventilation of the subfloor space is maintained. This may include measures similar to those in [6.2.1(5)](#6_2_1) i.e. providing durability class timbers, or having the ground sealed in the subfloor space with an impervious *membrane*.
>

<a id="table_63f72d7b"></a>**Table 6.2.1b: Ground clearance**

| Climatic zone (see Figure 6.2.1a) | Minimum ground clearance height where termite inspection or management system is not *required* (mm) | Minimum ground clearance height where termite inspection is *required* (mm) |
|---|---|---|
| A, B and C | 150 | 400 |

> - (1) 400 mm clearance *required* only where termite management systems are installed that need to be inspected (see Part [2.2.4](/ncc/2025/housing_provisions/2_2_structural_provisions.md#2_2_4)).
> - (2) On sloping *sites* the 400 mm clearance *required* by (1) may be reduced to 150 mm within 2 m of *external walls* in accordance with [Figure 6.2.1b](#figure_f5ad2eb0).
>

<a id="figure_5b58419a"></a>*Figure: Climatic zones based on relative humidity* (not reproduced here, see the figure on ncc.abcb.gov.au)

<a id="figure_f5ad2eb0"></a>*Figure: Subfloor clearance requirements* (not reproduced here, see the figure on ncc.abcb.gov.au)

> See notes to [Tables 6.2.1a](#table_06f10b7e) and [6.2.1b](#table_63f72d7b).
>

<a id="figure_6bace5d9"></a>*Figure: Subfloor clearance requirements – detail* (not reproduced here, see the figure on ncc.abcb.gov.au)

> See notes to [Tables 6.2.1a](#table_06f10b7e) and [6.2.1b](#table_63f72d7b).
>

<a id="figure_ad01c489"></a>*Figure: Typical subfloor ventilation details — typical cross ventilation of subfloor area* (not reproduced here, see the figure on ncc.abcb.gov.au)

> **Explanatory**
>
> Subfloor ventilation is cross ventilation of the subfloor space between the underside of the subfloor and the ground surface under a building.
>
> Ground moisture rising into or entering the subfloor space can create a damp environment which encourages timber rot, fungus growth and the potential for termite activity. Subfloor ventilation increases air flow, reducing any damaging water vapour in the subfloor space.
>
> Factors that can affect achieving satisfactory levels of subfloor ventilation include height above ground, prevailing breezes (air transfer), differential temperature and humidity between the subfloor and the external environment and good building practice.
>
> The amount of subfloor ventilation *required* for a building is related to the relative humidity likely to be encountered in that location. [Figure 6.2.1a](#figure_5b58419a) shows three broad climatic zones based on the prevailing relative humidity and includes a description of the relative humidity conditions which define each zone. If reliable weather data is available, these descriptions may be useful in determining which zone a particular location is in.
>
> The zones shown in [Figure 6.2.1a](#figure_5b58419a) were determined by analysis of the average relative humidity at 9 am and 3 pm in January and July. The season with the highest relative humidity is used. Generally this will be July for southern Australia and January for northern Australia.
>
> [Table 6.2.1a](#table_06f10b7e) and [Table 6.2.1b](#table_63f72d7b) specify the minimum amount of subfloor ventilation openings and height of subfloor framing members above ground level for the three climatic zones illustrated in [Figure 6.2.1a](#figure_5b58419a). The table allows subfloor ventilation rates to be halved if the ground within the subfloor space is sealed by an impervious *membrane* because humidity levels in the space will not be affected by moisture from the soil.
>
> Clause 6.2.1(5) specifies additional requirements for preventing deterioration of subfloor members where the ground or subfloor space is excessively damp, as would occur in areas with high water tables, poor drainage or in areas frequently affected by flooding or water inundation.
>

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
