---
type: "Code Reference"
title: "NCC 2025 Vol One, Part F6 Light and ventilation"
description: "This Part is intended to ensure that building occupants have access to natural and artificial lighting, and fresh air, to prevent illness, injury or loss of amenity."
tags: [ncc, ncc_2025, volume_one, health_and_amenity]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Volume One"
part: "F6"
order: 50
clauses: [F6O1, F6F1, F6F2, F6F3, F6P1, F6P2, F6P3, F6P4, F6P5, F6V1, F6V2, F6V3, F6D1, F6D2, F6D3, F6D4, F6D5, F6D6, F6D7, F6D8, F6D9, F6D10, F6D11, F6D12]
state_variations: [NSW, SA]
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Volume One, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Volume One**, Health and amenity.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). State and territory variations (NSW, SA) are shown in quotes beside the clause they change.

This Part is intended to ensure that building occupants have access to natural and artificial lighting, and fresh air, to prevent illness, injury or loss of *amenity*. This part also includes provisions for the location of *sanitary compartments* to reduce health risks and the spread of odours, airlocks and *carpark* and kitchen local exhaust ventilation.

## Objectives

<a id="f6o1"></a>

### F6O1 Objective

The Objective of this Part is to—

- (a) safeguard occupants from injury, illness or loss of *amenity* due to—
  - (1) isolation from natural light; and
  - (2) lack of adequate artificial lighting; and
- (b) safeguard occupants from illness or loss of *amenity* due to lack of air freshness.

## Functional Statements

<a id="f6f1"></a>

### F6F1 Natural light

A space within a building used by occupants is to be provided with openings to admit natural light consistent with its function or use.

<a id="f6f2"></a>

### F6F2 Artificial light

A space within a building used by occupants is to be provided with artificial lighting consistent with its function or use which, when activated in the absence of suitable natural light, will enable safe movement.

<a id="f6f3"></a>

### F6F3 Ventilation

A space used by occupants within a building is to be provided with adequate ventilation consistent with its function or use.

## Performance Requirements

<a id="f6p1"></a>

### F6P1 Natural lighting

Sufficient openings must be provided and distributed in a building, appropriate to the function or use of that part of the building so that natural light, when available, provides an *average daylight factor* of not less than 2%.

> **Application**
>
> F6P1 only applies to a Class 2, 3 or 9 building, or a Class 4 part of a building.
>

<a id="f6p2"></a>

### F6P2 Artificial lighting

Artificial lighting must be installed to provide an *illuminance* of not less than 20 lux appropriate to the function or use of the building to enable safe movement by occupants.

<a id="f6p3"></a>

### F6P3 Outdoor air supply

A space in a building used by occupants must be provided with means of ventilation with *outdoor air* which will maintain adequate air quality.

<a id="f6p4"></a>

### F6P4 Mechanical ventilation to control odours and contaminants

A mechanical air-handling system installed in a building must control—

- (a) the circulation of objectionable odours; and
- (b) the accumulation of harmful contamination by micro-organisms, pathogens and toxins.

<a id="f6p5"></a>

### F6P5 Disposal of contaminated air

Contaminated air must be disposed of in a manner which does not unduly create a nuisance or hazard to people in the building or *other property*.

## Verification Methods

<a id="f6v1"></a>

### F6V1 Verification of suitable indoor air quality

For a Class 2, 3, 5, 6, 9b or 9c building or Class 4 part of a building, compliance with [F6P3](#f6p3) and [F6P4(a)](#f6p4) is verified when it is determined that the building under typical conditions in use is provided with sufficient ventilation with *outdoor air* such that contaminant levels do not exceed the limits specified in [Table F6V1](#table_78ba1d2c).

<a id="table_78ba1d2c"></a>**Table F6V1: Maximum contaminant limits for acceptable indoor air quality**

| Pollutant | Averaging time | Maximum air quality value |
|---|---|---|
| Carbon dioxide, CO<sub>2</sub> | 8 hours | 850 ppm <sup>Note 1</sup> |
| Carbon monoxide, CO | 15 minutes | 90 ppm |
| Carbon monoxide, CO | 30 minutes | 50 ppm |
| Carbon monoxide, CO | 1 hour | 25 ppm |
| Carbon monoxide, CO | 8 hours | 10 ppm |
| Formaldehyde, CH<sub>2</sub>O | 30 minutes | 0.1 mg/m<sup>3</sup> |
| Nitrogen dioxide, NO<sub>2</sub> | 1 year | 40 μg/m<sup>3</sup> (0.0197 ppm) <sup>Note 2</sup> |
| Nitrogen dioxide, NO<sub>2</sub> | 1 hour | 200 μg/m<sup>3</sup> (0.0987 ppm) |
| Ozone, O<sub>3</sub> | 8 hour, daily maximum | 100 μg/m<sup>3 </sup> (0.0473 ppm) |
| Particulate matter, PM<sub>2.5</sub> | 1 year | 10 μg/m<sup>3</sup> |
| Particulate matter, PM<sub>2.5</sub> | 24 hour (99th percentile) | 25 μg/m<sup>3</sup> |
| Particulate matter, PM<sub>10</sub> | 1 year | 20 μg/m<sup>3</sup> |
| Particulate matter, PM<sub>10</sub> | 24 hour (99th percentile) | 50 μg/m<sup>3</sup> |
| Total volatile organic compounds | 1 hour | 500 μg/m<sup>3</sup> |

> - (1) Based on body odour metric (i.e. 450 ppm above ambient CO<sub>2</sub> level of 400 ppm and demand control ventilation provisions in AS 1668.2).
> - (2) Based on pressure of 101.325 kPa and temperature of 25°C (i.e. the conversion is mg/m<sup>3</sup> = ppm (molecular weight/24.4)).
>

<a id="f6v2"></a>

### F6V2 Verification of suitable indoor air quality for carparks

For a Class 7a building, compliance with [F6P3](#f6p3) and [F6P4(a)](#f6p4) is verified when it is determined that the building is provided with sufficient ventilation with *outdoor air* such that carbon monoxide exposure levels do not exceed the limits specified in [Table F6V2](#table_6b3e42e1).

<a id="table_6b3e42e1"></a>**Table F6V2: Maximum carbon monoxide exposure for carparks**

| Concentration (ppm) | Total exposure duration per day |
|---|---|
| 100 | Not to be exceeded |
| 90 | 15 minutes |
| 60 | 1 hour |
| 30 | 8 hours |

> Various government work health and safety regulations specify workplace exposure limits for airborne contaminants in the workplace.
>

<a id="f6v3"></a>

### F6V3 Verification of suitable provision of natural light

Compliance with [F6P1](#f6p1) is verified for the provision of natural light when the *average daylight factor* for each *window* is determined in accordance with the formula: Average Daylight Factor=WATθ(1−R2), where—

- (a) W = the net area of the light transmitting *window* (m<sup>2</sup>); and
- (b) A = the total area of the *internal wall*, floor and ceiling surfaces (m<sup>2</sup>); and
- (c) T = the diffuse light transmittance of the *window*; and
- (d) θ = visible sky angle in degrees, measured in a vertical plane normal to and from the centre of the *window*; and
- (e) R = the area-weighted average reflectance of area A.

> **Application**
>
> F6V3 only applies to—
>
> - (a) *habitable rooms* of Class 2 buildings and Class 4 parts of buildings; and
> - (b) bedrooms and dormitories of Class 3 buildings; and
> - (c) rooms used for sleeping purposes in Class 9a and 9c buildings; and
> - (d) general purpose classrooms in primary and secondary *school* and playrooms or the like for the use of children in an *early childhood centre* in Class 9b buildings.
>

<a id="f6d1"></a>

### F6D1 Deemed-to-Satisfy Provisions

(1) Where a *Deemed-to-Satisfy Solution* is proposed, *Performance Requirements* [F6P1](#f6p1) to [F6P5](#f6p5) are satisfied by complying with—

- (a) [F6D2](#f6d2) to [F6D12](#f6d12); and
- (b) for a building containing an *occupiable outdoor area*, [Part G6](/ncc/2025/volume_one/g6_occupiable_outdoor_areas.md); and
- (c) for *farm buildings* and *farm sheds*, [Part I3](/ncc/2025/volume_one/i3_farm_buildings_and_farm_sheds.md).

> **SA variation**: SA replaces subclause (1).
>
> (1) Where a *Deemed-to-Satisfy Solution* is proposed, *Performance Requirements* [F6P1](#f6p1) to [F6P5](#f6p5) are satisfied by complying with—
>
> - (a) [F6D2](#f6d2) to [F6D12](#f6d12); and
> - (b) for a building containing an *occupiable outdoor area*, [Part G6](/ncc/2025/volume_one/g6_occupiable_outdoor_areas.md); and
> - (c) for *farm buildings*, [Part I3](/ncc/2025/volume_one/i3_farm_buildings_and_farm_sheds.md); and
> - (d) for *bulk grain storage facilities*, SA Part I4.
>

(2) Where a *Performance Solution* is proposed, the relevant *Performance Requirements* must be determined in accordance with [A2G2(3)](/ncc/2025/volume_two/a2_compliance_with_the_ncc.md#a2g2) and [A2G4(3)](/ncc/2025/volume_two/a2_compliance_with_the_ncc.md#a2g4) as applicable.

<a id="f6d2"></a>

### F6D2 Provision of natural light

Natural light must be provided in:

- (a) A Class 2 building and a Class 4 part of a building — to all *habitable rooms*.
- (b) A Class 3 building — to all bedrooms and dormitories.
- (c) Class 9a and 9c buildings — to all rooms used for sleeping purposes.
- (d) A Class 9b building — to all general purpose classrooms in primary or secondary *schools* and all playrooms or the like for the use of children in an *early childhood centre*.

<a id="f6d3"></a>

### F6D3 Methods and extent of natural light

(1) *Required* natural light must be provided by—

- (a) *windows*, excluding *roof lights*, that—
  - (1) have an aggregate light transmitting area measured exclusive of framing members, glazing bars or other obstructions of not less than 10% of the *floor area* of the room; and
  - (2) are open to the sky or face a court or other space open to the sky or an open verandah, carport or the like; or
- (b) *roof lights*, that—
  - (1) have an aggregate light transmitting area measured exclusive of framing members, glazing bars or other obstructions of not less than 3% of the *floor area* of the room; and
  - (2) are open to the sky; or
- (c) a proportional combination of *windows* and *roof lights* *required* by (a) and (b).

(2) Except in a Class 9c *aged care building*, in a Class 2, 3 or 9 building or Class 4 part of a building, a *required* *window* that faces a boundary of an adjoining allotment or a wall of the same building or another building on the allotment must not be less than a horizontal distance from that boundary or wall that is the greater of—

- (a) generally — 1 m; and
- (b) in a *patient care area* or other room used for sleeping purposes in a Class 9a building — 3 m; and
- (c) 50% of the square root of the exterior height of the wall in which the *window* is located, measured in metres from its sill.

(3) In a Class 9c *aged care building*, a *required* *window* must be transparent and located—

- (a) in an *external wall* with the *window* sill not more than 1 m above the floor level; and
- (b) where the *window* faces an adjoining allotment, another building or another wall of the same building, it must not be less than a horizontal distance of 3 m from the adjoining allotment, other building or wall.

(4) In a Class 9b *early childhood centre*, the sills of 50% of *windows* in children's rooms must be located not more than 500 mm above the floor level.

<a id="f6d4"></a>

### F6D4 Natural light borrowed from adjoining room

(1) Natural light to a room in a Class 2 building or Class 4 part of a building or in a *sole-occupancy unit* of a Class 3 building, may come through one or more glazed panels or openings from an adjoining room (including an enclosed verandah) if—

- (a) both rooms are within the same *sole-occupancy unit* or the enclosed verandah is on common property; and
- (b) the glazed panels or openings have an aggregate light transmitting area of not less than 10% of the *floor area* of the room to which it provides light; and
- (c) the adjoining room has—
  - (1) *windows*, excluding *roof lights*, that—
    - (1) have an aggregate light transmitting area of not less than 10% of the combined *floor areas* of both rooms; and
    - (2) are open to the sky or face a court or other space open to the sky or an open verandah, carport or the like; or
  - (2) *roof lights*, that—
    - (1) have an aggregate light transmitting area of not less than 3% of the combined *floor areas* of both rooms; and
    - (2) are open to the sky; or
  - (3) a proportional combination of *windows* and *roof lights* *required* by (i) and (ii).

(2) The areas specified in (1)(b) and (c) may be reduced as appropriate if direct natural light is provided from another source.

<a id="f6d5"></a>

### F6D5 Artificial lighting

(1) Artificial lighting must be provided—

- (a) in *required* stairways, passageways, and ramps; and
- (b) if natural light of a standard equivalent to that *required* by [F6D3](#f6d3) is not available, and the periods of occupation or use of the room or space will create undue hazard to occupants seeking egress in an emergency, in—
  - (1) a Class 4 part of a building — to *sanitary compartments*, bathrooms, shower rooms, airlocks and laundries; and
  - (2) a Class 2 building — to *sanitary compartments*, bathrooms, shower rooms, airlocks, laundries, common stairways and other spaces used in common by the occupants of the building; and
  - (3) Class 3, 5, 6, 7, 8 and 9 buildings — to all rooms that are frequently occupied, all spaces *required* to be *accessible*, all corridors, lobbies, internal stairways, other circulation spaces and paths of egress.

(2) The artificial lighting system must comply with AS/NZS 1680.0.

(3) The system may provide a lesser level of illumination to the following spaces during times when the level of lighting would be inappropriate for the use:

- (a) A theatre, cinema or the like, when performances are in progress, with the exception of aisle lighting *required* by [Part I1](/ncc/2025/volume_one/i1_class_9b_buildings.md).
- (b) A museum, gallery or the like, where sensitive displays require low lighting levels.
- (c) A discotheque, nightclub or the like, where to create an ambience and character for the space, low lighting levels are used.

<a id="f6d6"></a>

### F6D6 Ventilation

> **NSW variation**: NSW replaces F6D6 Ventilation of rooms.
>
> A *habitable room*, office, shop, factory, workroom, *sanitary compartment*, bathroom, shower room, laundry and any other room or space occupied by a person for any purpose must have—
>
> - (a) natural ventilation complying with—
>   - (1) [F6D7](#f6d7); or
>   - (2) AS 1668.4; or
> - (b) a mechanical ventilation or air-conditioning system complying with AS 1668.2.
>
> > **Notes**
> >
> > The reference to AS/NZS 3666.1 is deleted from the BCA in NSW, as the need to comply with this standard is regulated in the Public Health Regulation 2022, under the Public Health Act 2010.
> >
>

A *habitable room*, office, shop, factory, workroom, *sanitary compartment*, bathroom, shower room, laundry and any other room or space occupied by a person for any purpose must have—

- (a) natural ventilation complying with—
  - (1) [F6D7](#f6d7); or
  - (2) AS 1668.4; or
- (b) a mechanical ventilation or air-conditioning system complying with AS 1668.2 and AS/NZS 3666.1.

<a id="f6d7"></a>

### F6D7 Natural ventilation

(1) Natural ventilation provided in accordance with [F6D6(a)](#f6d6) must consist of openings, *windows*, doors or other devices which can be opened—

- (a) with a ventilating area not less than 5% of the *floor area* of the room *required* to be ventilated; and
- (b) open to—
  - (1) a suitably sized court, or space open to the sky; or
  - (2) an open verandah, carport, or the like; or
  - (3) an adjoining room in accordance with [F6D8](#f6d8).

(2) The requirements of (1)(a) do not apply to a Class 8 *electricity network substation*.

<a id="f6d8"></a>

### F6D8 Ventilation borrowed from adjoining room

Natural ventilation to a room may come through a *window*, opening, door or other device from an adjoining room (including an enclosed verandah) if both rooms are within the same *sole-occupancy unit* or the enclosed verandah is common property, and—

- (a) in a Class 2 building, a *sole-occupancy unit* of a Class 3 building or Class 4 part of a building—
  - (1) the room to be ventilated is not a *sanitary compartment*; and
  - (2) the *window*, opening, door or other device has a ventilating area of not less than 5% of the *floor area* of the room to be ventilated; and
  - (3) the adjoining room has a *window*, opening, door or other device with a ventilating area of not less than 5% of the combined *floor areas* of both rooms; and
- (b) in a Class 5, 6, 7, 8 (except a Class 8 *electricity network substation*) or 9 building—
  - (1) the *window*, opening, door or other device has a ventilating area of not less than 10% of the *floor area* of the room to be ventilated, measured not more than 3.6 m above the floor; and
  - (2) the adjoining room has a *window*, opening, door or other device with a ventilating area of not less than 10% of the combined *floor areas* of both rooms; and
- (c) the ventilating areas specified in (a) and (b) may be reduced as appropriate if direct natural ventilation is provided from another source.

<a id="f6d9"></a>

### F6D9 Restriction on location of sanitary compartments

A *sanitary compartment* must not open directly into—

- (a) a kitchen or pantry; or
- (b) a public dining room or restaurant; or
- (c) a dormitory in a Class 3 building; or
- (d) a room used for public assembly (which is not an *early childhood centre*, primary *school* or *open spectator stand*); or
- (e) a workplace normally occupied by more than one person.

<a id="f6d10"></a>

### F6D10 Airlocks

If a *sanitary compartment* is prohibited under [F6D9](#f6d9) from opening directly to another room—

- (a) in a *sole-occupancy unit* in a Class 2 or 3 building or Class 4 part of a building—
  - (1) access must be by an airlock, hallway or other room; or
  - (2) the *sanitary compartment* must be provided with mechanical exhaust ventilation; and
- (b) in a Class 5, 6, 7, 8 or 9 building (which is not an *early childhood centre*, primary *school* or *open spectator stand*)—
  - (1) access must be by an airlock, hallway or other room with a *floor area* of not less than 1.1 m<sup>2</sup> and fitted with *self-closing* doors at all access doorways; or
  - (2) the *sanitary compartment* must be provided with mechanical exhaust ventilation and the doorway to the room adequately screened from view.

<a id="f6d11"></a>

### F6D11 Carparks

Every *storey* of a *carpark*, except an *open-deck carpark*, must have—

- (a) a system of mechanical ventilation complying with AS 1668.2; or
- (b) a system of natural ventilation complying with Section 4 of AS 1668.4.

<a id="f6d12"></a>

### F6D12 Kitchen local exhaust ventilation

A kitchen must be provided with a kitchen exhaust hood system complying with AS 1668.1 and AS 1668.2 where—

- (a) any cooking apparatus has—
  - (1) a total maximum electrical power input exceeding 8 kW; or
  - (2) a total gas power input exceeding 29 MJ/hour; or
- (b) the total maximum power input to more than one apparatus exceeds, per m<sup>2</sup> of *floor area* of the room or enclosure—
  - (1) 0.5 kW electrical power; or
  - (2) 1.8 MJ/hour gas.

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
