---
type: "Code Reference"
title: "NCC 2025 Vol One, Part J6 Air-conditioning and ventilation"
description: "This Part contains Deemed-to-Satisfy Provisions for compliance with Part J1."
tags: [ncc, ncc_2025, volume_one, energy_efficiency]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Volume One"
part: "J6"
order: 100
clauses: [J6D1, J6D2, J6D3, J6D4, J6D5, J6D6, J6D7, J6D8, J6D9, J6D10, J6D11, J6D12, J6D13]
state_variations: [NSW, NT, QLD]
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Volume One, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Volume One**, Energy efficiency.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). State and territory variations (NSW, NT, QLD) are shown in quotes beside the clause they change.

## NT variation: NT deletes Part J6

This Part has deliberately been left blank.

For a Class 2 building and Class 4 part of a building, Section J is replaced with Section J of BCA 2009 (without NT variation). For Class 3 and Class 5-9 buildings, Section J of NCC 2025 does not apply and is replaced with Section J of NCC 2019 (without NT variation).

This Part contains *Deemed-to-Satisfy Provisions* for compliance with Part J1. It sets out the provisions for the efficiency and control of *air-conditioning*, space heating and ventilation equipment, the efficiency, sealing and insulation requirements for ductwork systems containing fans, and for the efficiency and insulation of pipework and pump systems.

<a id="j6d1"></a>

### J6D1 Deemed-to-Satisfy Provisions

(1) Where a *Deemed-to-Satisfy Solution* is proposed, *Performance Requirements* [J1P1](/ncc/2025/volume_one/j1_energy_efficiency_performance_requirements.md#j1p1) to [J1P4](/ncc/2025/volume_one/j1_energy_efficiency_performance_requirements.md#j1p4) are satisfied by complying with—

- (a) [J2D2](/ncc/2025/volume_one/j2_energy_efficiency.md#j2d2); and
- (b) [J3D2](/ncc/2025/volume_one/j3_elemental_provisions_for_a_class_4_part_of_a_building.md#j3d2) to [J3D15](/ncc/2025/volume_one/j3_elemental_provisions_for_a_class_4_part_of_a_building.md#j3d15); and
- (c) [J4D2](/ncc/2025/volume_one/j4_building_fabric.md#j4d2) to [J4D7](/ncc/2025/volume_one/j4_building_fabric.md#j4d7); and
- (d) [J5D2](/ncc/2025/volume_one/j5_building_sealing.md#j5d2) to [J5D8](/ncc/2025/volume_one/j5_building_sealing.md#j5d8); and
- (e) [J6D2](#j6d2) to [J6D13](#j6d13); and
- (f) [J7D2](/ncc/2025/volume_one/j7_artificial_lighting_and_power.md#j7d2) to [J7D9](/ncc/2025/volume_one/j7_artificial_lighting_and_power.md#j7d9); and
- (g) [J8D2](/ncc/2025/volume_one/j8_heated_water_supply_and_swimming_pool_and_spa_pool_plant.md#j8d2) to [J8D5](/ncc/2025/volume_one/j8_heated_water_supply_and_swimming_pool_and_spa_pool_plant.md#j8d5); and
- (h) [J9D2](/ncc/2025/volume_one/j9_energy_monitoring_and_on_site_distributed_energy_resources.md#j9d2) to [J9D5](/ncc/2025/volume_one/j9_energy_monitoring_and_on_site_distributed_energy_resources.md#j9d5).

> **NSW variation**: NSW replaces subclause (1).
>
> (1) Where a *Deemed-to-Satisfy Solution* is proposed, *Performance Requirements* [NSW J1P1](/ncc/2025/volume_one/j1_energy_efficiency_performance_requirements.md#j1p1) and [NSW J1P4](/ncc/2025/volume_one/j1_energy_efficiency_performance_requirements.md#j1p4) are satisfied by complying with—
>
> - (a) [NSW J2D2](/ncc/2025/volume_one/j2_energy_efficiency.md#j2d2); and
>
> - (a) [NSW J4D2](/ncc/2025/volume_one/j4_building_fabric.md#j4d2) to [J4D7](/ncc/2025/volume_one/j4_building_fabric.md#j4d7); and
> - (b) [NSW J5D2](/ncc/2025/volume_one/j5_building_sealing.md#j5d2) to [J5D8](/ncc/2025/volume_one/j5_building_sealing.md#j5d8); and
> - (c) [J6D2](#j6d2) to [J6D13](#j6d13); and
> - (d) [J7D2](/ncc/2025/volume_one/j7_artificial_lighting_and_power.md#j7d2) to [J7D9](/ncc/2025/volume_one/j7_artificial_lighting_and_power.md#j7d9); and
> - (e) [NSW J8D2](/ncc/2025/volume_one/j8_heated_water_supply_and_swimming_pool_and_spa_pool_plant.md#j8d2) to [J8D5](/ncc/2025/volume_one/j8_heated_water_supply_and_swimming_pool_and_spa_pool_plant.md#j8d5); and
> - (f) [NSW J9D2](/ncc/2025/volume_one/j9_energy_monitoring_and_on_site_distributed_energy_resources.md#j9d2) to [J9D5](/ncc/2025/volume_one/j9_energy_monitoring_and_on_site_distributed_energy_resources.md#j9d5).
>

(2) Where a *Performance Solution* is proposed, the relevant *Performance Requirements* must be determined in accordance with [A2G2(3)](/ncc/2025/volume_two/a2_compliance_with_the_ncc.md#a2g2) and [A2G4(3)](/ncc/2025/volume_two/a2_compliance_with_the_ncc.md#a2g4) as applicable.

<a id="j6d2"></a>

### J6D2 Application of Part

The *Deemed-to-Satisfy Provisions* of this Part do not apply to a Class 8 *electricity network substation*.

<a id="j6d3"></a>

### J6D3 Air-conditioning system control

(1) An *air-conditioning* system—

- (a) must be capable of being deactivated when the building or part of a building served by that system is not occupied; and
- (b) must not use a single heating coil or a single cooling coil in an air-handling unit to serve more than one *air-conditioning* zone where one zone will require heating at the same time another requires cooling; and
- (c) when serving more than one *air-conditioning* zone or area with different heating or cooling needs, must—
  - (1) thermostatically control the temperature of each zone or area; and
  - (2) not control the temperature by mixing actively heated air and actively cooled air; and
  - (3) serve diverse loads through modulating airflow to the maximum extent practicable; and
  - (4) limit zone-level reheating of air cooled by equipment upstream of the zone to not more than 7.5°C at any intended airflow rate; and
  - (5) limit zone-level re-cooling of air heated by equipment upstream of the zone to not more than 7.5°C at any intended airflow rate; and
- (d) which provides the *required* mechanical ventilation, other than in *climate zone* 1 or where dehumidification control is needed, must have an *outdoor air economy cycle* if the total air flow rate of any airside component of an *air-conditioning* system is greater than or equal to the flow rates in [Table J6D3](#table_93003eb2); and
- (e) which contains more than one water heater, chiller or coil, must be capable of stopping the flow of water to those not operating; and
- (f) when serving a *sole-occupancy unit* in a Class 3 building, must not operate when any external door of the *sole-occupancy unit* is open for more than one minute; and
- (g) must have the ability to use direct signals from the control components responsible for the delivery of comfort conditions in the building to regulate the operation of central plant; and
- (h) must have a control dead band of not less than 2°C, except where a smaller range is *required* for specialised applications; and
- (i) must be provided with balancing dampers and balancing valves, as *required* to meet the needs of the system at its maximum operating condition, that ensure the maximum design air or fluid flow is achieved but not exceeded by more than 15% above design at each—
  - (1) component; or
  - (2) group of components operating under a common control in a system containing multiple components; and
- (j) must ensure that each independently operating space of more than 1000 m<sup>2</sup> and every separate floor of the building has provision to terminate airflow independently of the remainder of the system sufficient to allow for different operating times; and
- (k) where the design maximum heated water temperature is greater than 45°C, must be capable of automatic variable temperature operation of heated water circuits; and
- (l) when deactivated, must close any motorised outdoor air or return air damper that is not otherwise being actively controlled; and
- (m) must be capable of automatic variable temperature operation of chilled water circuits; and
- (n) where fitted with a cooling tower, must automatically vary the condenser water set point temperature across the full range of condenser water inlet temperatures permitted by the equipment being served.

(2) When two or more *air-conditioning* systems serve the same space they must use control sequences that prevent the systems from operating in opposing heating and cooling modes.

(3) A time switch must be provided to control—

- (a) an *air-conditioning* system of more than 2 kWr; and
- (b) a heater of more than 1 kW<sub>heating</sub> used for *air-conditioning*.

(4) A time switch under (3) must—

- (a) be capable of switching electric power on and off at variable pre-programmed times and on variable pre-programmed days; and
- (b) have the ability to program public holidays at least 1 year ahead; and
- (c) be capable of being overridden by—
  - (1) a demand-operated control; or
  - (2) a manual switch; and
- (d) allow the resumption of normal operation no longer than 2 hours after any override is activated.

(5) The requirements of (3) and (4) do not apply to—

- (a) an *air-conditioning* system that serves—
  - (1) only one *sole-occupancy unit* in a Class 3 or 9c building; or
  - (2) only a Class 4 part of a building; or
- (b) a *conditioned space* where *air-conditioning* is needed for 24 hour continuous use.

> **NSW variation**: NSW replaces subclause (5).
>
> (5) The requirements of (3) and (4) do not apply to—
>
> - (a) an *air-conditioning* system that serves only one sole-occupancy unit in a Class 3 or 9c building; or
> - (b) a *conditioned space* where *air-conditioning* is needed for 24 hour continuous use.
>

<a id="table_93003eb2"></a>**Table J6D3: Requirement for an outdoor air economy cycle**

| *Climate zone* | Total air flow rate *requiring* an economy cycle (L/s) |
|---|---|
| 2 | 9000 |
| 3 | 7500 |
| 4 | 3500 |
| 5 | 3000 |
| 6 | 1200 |
| 7 | 2500 |
| 8 | 2000 |

> **Explanatory**
>
> In J6D3(1)(c)(iii) airflow should not be modulated—
>
> - (1) below the level needed for *required* ventilation; or
> - (2) beyond a level of pressurisation appropriate to the use of the space, in accordance with AS 1668.2; or
> - (3) so that it interferes with the operation of the *air-conditioning* unit.
>

<a id="j6d4"></a>

### J6D4 Mechanical ventilation system control

(1) A mechanical ventilation system, including one that is part of an *air-conditioning* system, except where the mechanical system serves only a Class 4 part of a building, must be capable of being deactivated when the building or part of the building served by that system is not occupied.

> **NSW variation**: NSW replaces subclause (1).
>
> (1) A mechanical ventilation system, including one that is part of an *air-conditioning* system, must be capable of being deactivated when the building or part of the building served by that system is not occupied.
>

(2) When serving a *conditioned space*, except in periods when evaporative cooling is being used, a mechanical ventilation system must—

- (a) where specified in [Table J6D4](#table_4c90f309), have—
  - (1) an energy reclaiming system that—
    - (1) preconditions *outdoor air* at a minimum sensible heat transfer effectiveness of 60%; and
    - (2) is capable of allowing *outdoor air* to bypass the heat reclaiming system when the conditions do not provide a heat reclaim benefit; or
  - (2) indirect evaporative cooling that—
    - (1) incorporates an energy reclaiming system meeting the requirements of (i); and
    - (2) has a minimum humidification efficiency of 85%; or
  - (3) demand control ventilation in accordance with AS 1668.2 if appropriate to the application; and
- (b) not exceed the minimum *outdoor air* quantity *required* by [Part F6](/ncc/2025/volume_one/f6_light_and_ventilation.md) by more than 20%, except—
  - (1) when additional unconditioned *outdoor air* is supplied for free cooling; or
  - (2) where additional mechanical ventilation is needed to balance the *required* exhaust or process exhaust; or
  - (3) where an energy reclaiming system meeting the requirements of (2)(a)(i) preconditions all the *outdoor air*.

(3) An exhaust system with an air flow rate of more than 1000 L/s must be capable of stopping the motor when the system is not needed, except for an exhaust system in a *sole-occupancy unit* in a Class 3 or 9c building.

(4) A time switch must be provided to a mechanical ventilation system with an air flow rate of more than 1000 L/s.

(5) The time switch provided under (4) must—

- (a) be capable of switching electric power on and off at variable pre-programmed times and on variable pre-programmed days; and
- (b) have the ability to program public holidays at least 1 year ahead; and
- (c) be capable of being overridden by—
  - (1) a demand-operated control; or
  - (2) a manual switch; and
- (d) allow the resumption of normal operation no longer than 2 hours after any override is activated.

(6) The requirements of (2), (4) and (5) do not apply to a mechanical ventilation system that serves—

- (a) only one *sole-occupancy unit* in a Class 3 or 9c building; or
- (b) only a Class 4 part of a building.

> **NSW variation**: NSW replaces subclause (6).
>
> (6) The requirements of (2), (4) and (5) do not apply to a mechanical ventilation system that serves only one *sole-occupancy unit* in a Class 3 or 9c building.
>

(7) The requirements of (4) and (5) do not apply to—

- (a) a building where mechanical ventilation is needed for 24 hour occupancy; or
- (b) a *carpark* exhaust system; or
- (c) a mechanical ventilation system that is required to operate 24/7 to manage air contaminants, maintain pressurisation or the like.

<a id="table_4c90f309"></a>**Table J6D4: Required outdoor air treatment**

| *Climate zone* | *Outdoor air* flow (L/s) | *Required* measure - where demand control ventilation is appropriate | *Required* measure - where demand control ventilation is not appropriate |
|---|---|---|---|
| 1 | ≤120 | No *required* measure | No *required* measure |
| 1 | >120 to ≤2000 | Modulating control | No *required* measure |
| 1 | >2000 | Modulating control | Indirect evaporative cooling system |
| 2 | ≤400 | No *required* measure | No *required* measure |
| 2 | >400 | Modulating control | No *required* measure |
| 3 | ≤400 | No *required* measure | No *required* measure |
| 3 | >400 to ≤2000 | Modulating control | No *required* measure |
| 3 | >2000 | Modulating control | Indirect evaporative cooling system |
| 4 | ≤400 | No *required* measure | No *required* measure |
| 4 | >400 to ≤500 | Modulating control | No *required* measure |
| 4 | >500 | Modulating control | Energy reclaiming system |
| 5 | ≤400 | No *required* measure | No *required* measure |
| 5 | >400 to ≤1000 | Modulating control | No *required* measure |
| 5 | >1000 | Modulating control | Energy reclaiming system |
| 6 | ≤500 | No *required* measure | No *required* measure |
| 6 | >500 | Modulating control | Energy reclaiming system |
| 7 | ≤250 | No *required* measure | No *required* measure |
| 7 | >250 | Modulating control | Energy reclaiming system |
| 8 | ≤100 | No *required* measure | No *required* measure |
| 8 | >100 to ≤250 | Modulating control | No *required* measure |
| 8 | >250 | Modulating control | Energy reclaiming system |

<a id="j6d5"></a>

### J6D5 Fans and duct systems

(1) Fans, ductwork and duct components that form part of an *air-conditioning* system or mechanical ventilation system must—

- (a) separately comply with (2) to (12); or
- (b) achieve a fan motor input power per unit of flowrate lower than the fan motor input power per unit of flowrate achieved when applying (2) to (12) together.

(2) Subject to (6), fans, other than roof mounted ventilation fans with cowlings, must have a peak efficiency, determined in accordance with [Specification 46](/ncc/2025/volume_one/specification_46_determination_of_peak_efficiency_and_fan_power_ratio.md), of not less than, ηmin=a×ln(P)−b+N where——

- (a) ηmin = the minimum required peak system static efficiency for installation type A or C or the minimum peak system total efficiency for installation type B or D; and
- (b) P = the electrical input power of the fan (kW) at peak efficiency point, including any integrated motor control equipment; and
- (c) N = the minimum performance grade obtained from [Table J6D5a](#table_83a99f13); and
- (d) a = regression coefficient a, obtained from [Table J6D5b](#table_d9a674c4); and
- (e) b = regression coefficient b, obtained from [Table J6D5c](#table_ee9ba4c7); and
- (f) ln= natural logarithm.

(3) Subject to (6), roof mounted ventilation fans with cowlings must—

- (a) where the electrical input power of the fan at peak efficiency point, including any integrated motor control equipment, is less than or equal to 30 kW, have peak efficiency, determined in accordance with[Specification 46](/ncc/2025/volume_one/specification_46_determination_of_peak_efficiency_and_fan_power_ratio.md), of not less than,nminroof=0.062×In(P)+0.35where—
  - (1) nminroof= the minimum*required*system static efficiency for installation type A or C or the minimum*required*system total efficiency for installation type B or D; and
  - (2) P= the electrical input power of the fan (kW) at peak efficiency point, including any integrated motor control equipment; and
  - (3) In= natural logarithm; and

(4) Subject to (6), fans must either—

- (a) individually, have a fan power ratio, determined in accordance with [Specification 46](/ncc/2025/volume_one/specification_46_determination_of_peak_efficiency_and_fan_power_ratio.md), of less than 0.96; or
- (b) collectively, have an average fan power ratio, determined in accordance with [Specification 46](/ncc/2025/volume_one/specification_46_determination_of_peak_efficiency_and_fan_power_ratio.md), of less than 0.96.

(5) Where a fan’s electrical power input, including any integrated motor control equipment, at the peak efficiency point and full speed, is greater than 750 W—

- (a) the fan must be capable of variable speed operation; and
- (b) where serving a single room or space, the fan must be capable of operating at reduced flow when conditions in the room or space served are within the temperature control deadband if applicable; and
- (c) where serving more than one room or space, the fan and the system it serves must—
  - (1) be capable of variable volume operation; and
  - (2) operate to a variable pressure to the extent practicable.

(6) The requirements of (2) to (5) do not apply to fans—

- (a) with electrical input power less than or equal to 125 W; or
- (b) that need to explosion proof; or
- (c) that are supply fans inside unitary *air-conditioning* equipment.

(7) The pressure drop in the index run across all straight sections of rigid ductwork and all sections of flexible ductwork must not exceed 1 Pa/m when averaged over the entire length of straight rigid duct and flexible duct. The pressure drop of flexible ductwork sections may be calculated as if the flexible ductwork is laid straight.

(8) Flexible ductwork must not account for more than 6 m total length in any duct run.

(9) The upstream connection to ductwork fittings in the index run must have an equivalent diameter to the connected duct.

(10) Turning vanes must be included in all rigid ductwork elbows with an angle of 90°, or more acute than 90°, in the index run except where—

- (a) the inclusion of turning vanes presents a fouling risk; or
- (b) a long radius bend in accordance with AS 4254.2 is used.

(11) For ductwork components in the index run—

- (a) the pressure drop across a coil must not exceed the value specified in [Table J6D5d](#table_b71943c4); and
- (b) a high efficiency particulate arrestance (HEPA) air filter must not exceed the higher of—
  - (1) a pressure drop of 200 Pa when clean; or
  - (2) the filter design pressure drop when clean at an air velocity of 1.5 m/s; and
- (c) any other air filter must not exceed—
  - (1) the pressure drop specified in [Table J6D5e](#table_93392a3e) when clean; or
  - (2) the filter design pressure drop when clean at an air velocity of 2.5 m/s; and
- (d) the pressure drop across intake louvres, relief louvres and exhaust louvres must not exceed—
  - (1) for single stage louvres, 30 Pa; and
  - (2) for two stage louvres, 60 Pa; and
  - (3) for acoustic louvres, 50 Pa; and
  - (4) for other non-weatherproof louvres, 30 Pa; and
- (e) the pressure drop across a variable air volume box, with the damper in the fully open position, must not exceed—
  - (1) for units with electric reheat, 100 Pa; and
  - (2) for other units, 25 Pa not including coil pressure losses; and
- (f) rooftop cowls must not exceed a pressure drop of 30 Pa; and
- (g) attenuators must not exceed a pressure drop of 40 Pa; and
- (h) fire dampers must not exceed a pressure drop of 15 Pa when open; and
- (i) balancing and control dampers in the index run must not exceed a pressure drop of 25 Pa when in the fully open position; and
- (j) supply air diffusers and grilles must not exceed a pressure drop of 40 Pa; and
- (k) exhaust grilles must not exceed a pressure drop of 30 Pa; and
- (l) transfer ducts must not exceed a pressure drop of 12 Pa; and
- (m) door grilles and door undercuts must not exceed a pressure drop of 12 Pa; and
- (n) active chilled beams must not exceed a pressure drop of 150 Pa.

(12) The requirements of (1) to (11) do not apply to—

- (a) fans in unducted *air-conditioning* systems with a supply air capacity of less than 1000 L/s; and
- (b) fans which are dedicated solely to fire and smoke control; and
- (c) the power for process-related components; and
- (d) kitchen exhaust systems.

> **Explanatory**
>
> For the purposes of (1)(b), fan motor input power per unit of flowrate may be calculated for *air-conditioning* systems and mechanical ventilation systems together.
>

<a id="table_83a99f13"></a>**Table J6D5a: Minimum fan performance grade**

| Fan type | Installation type A or C | Installation type B or D |
|---|---|---|
| All fans as a component of an air-handling unit or fan coil unit | 61 | 64 |
| Axial | 40 | 58 |
| Mixed flow | 50 | 62 |
| Centrifugal forward-curved | 44 | 49 |
| Centrifugal radial bladed | 44 | 49 |
| Centrifugal backward-curved | 61 | 64 |

> - (1) Installation type A means an arrangement where the fan is installed with free inlet and outlet conditions.
> - (2) Installation type B means an arrangement where the fan is installed with a free inlet and a duct at its outlet.
> - (3) Installation type C means an arrangement where the fan is installed with a duct fitted to its inlet and with free outlet conditions.
> - (4) Installation type D means an arrangement where the fan is installed with a duct fitted to its inlet and outlet.
>

<a id="table_d9a674c4"></a>**Table J6D5b: Fan regression coefficient a**

| Fan type | Fan motor input power < 10 kW | Fan motor input power ≥ 10 kW |
|---|---|---|
| Axial | 2.74 | 0.78 |
| Mixed flow | 4.56 | 1.1 |
| Centrifugal forward-curved | 2.74 | 0.78 |
| Centrifugal radial bladed | 2.74 | 0.78 |
| Centrifugal backward-curved | 4.56 | 1.1 |

<a id="table_ee9ba4c7"></a>**Table J6D5c: Fan regression coefficient b**

| Fan type | Fan motor input power < 10 kW | Fan motor input power ≥ 10 kW |
|---|---|---|
| Axial | 6.33 | 1.88 |
| Mixed flow | 10.5 | 2.6 |
| Centrifugal forward-curved | 6.33 | 1.88 |
| Centrifugal radial bladed | 6.33 | 1.88 |
| Centrifugal backward-curved | 10.5 | 2.6 |

<a id="table_b71943c4"></a>**Table J6D5d: Maximum coil pressure drop**

| Number of rows | Maximum pressure drop (Pa) |
|---|---|
| 1 | 30 |
| 2 | 50 |
| 4 | 90 |
| 6 | 130 |
| 8 | 175 |
| 10 | 220 |

<a id="table_93392a3e"></a>**Table J6D5e: Maximum clean filter pressure drop**

| Filter minimum efficiency reporting value | Maximum pressure drop (Pa) |
|---|---|
| 9 | 55 |
| 11 | 65 |
| 13 | 95 |
| 14 | 110 |

<a id="j6d6"></a>

### J6D6 Ductwork insulation

(1) Ductwork and fittings in an *air-conditioning* system must be provided with insulation—

- (a) complying with AS/NZS 4859.1; and
- (b) having an insulation *R-Value* greater than or equal to—
  - (1) for flexible ductwork, 1.0; or
  - (2) for cushion boxes, that of the connecting ductwork; or
  - (3) that specified in [Table J6D6](#table_88e88233).

(2) Insulation must—

- (a) be protected against the effects of weather and sunlight; and
- (b) be installed so that it—
  - (1) abuts adjoining insulation to form a continuous barrier; and
  - (2) maintains its position and thickness, other than at flanges and supports; and
- (c) when conveying cooled air—
  - (1) be protected by a vapour barrier on the outside of the insulation; and
  - (2) where the vapour barrier is a membrane, be installed so that adjoining sheets of the membrane—
    - (1) overlap by at least 50 mm; and
    - (2) are bonded or taped together.

(3) The requirements of (1) do not apply to—

- (a) ductwork and fittings located within the only or last room served by the system; or
- (b) fittings that form part of the interface with the *conditioned space*; or
- (c) return air ductwork in, or passing through, a *conditioned space*; or
- (d) ductwork for *outdoor air* and exhaust air associated with an *air-conditioning* system; or
- (e) the floor of an in-situ air-handling unit; or
- (f) flexible fan connections.

(4) For the purposes of (1), (2) and (3), ductwork and fittings—

- (a) include non-active components of a ductwork system such as cushion boxes; and
- (b) exclude active components such as air-handling unit components, fan coil units of *air-conditioning* or the like.

<a id="table_88e88233"></a>**Table J6D6: Ductwork and fittings – Minimum insulation R-Value**

| Location of ductwork and fittings | *Climate zone* 1, 2, 3, 4, 5, 6 or 7 | *Climate zone* 8 |
|---|---|---|
| Within a conditioned space | 1.2 | 2.0 |
| Where exposed to direct sunlight | 3.0 | 3.0 |
| All other locations | 2.0 | 3.0 |

<a id="j6d7"></a>

### J6D7 Ductwork sealing

Ductwork in an *air-conditioning* system with a capacity of 3000 L/s or greater, not located within the only or last room served by the system, must be sealed against air loss in accordance with the duct sealing requirements of AS 4254.1 and AS 4254.2 for the static pressure in the system.

<a id="j6d8"></a>

### J6D8 Pump systems

(1) General — Pumps and pipework that form part of an *air-conditioning* system must either—

- (a) separately comply with (2), (3), (4), (5), (6) and (7); or
- (b) achieve a pump motor power per unit of flowrate lower than the pump motor power per unit of flowrate achieved when applying (2), (3), (4), (5), (6) and (7) together.

(2) Where the pump motor power input at the duty point is greater than 750 W, a pump must be capable of—

- (a) variable speed operation; and
- (b) where serving a distributive system—
  - (1) variable volume operation; and
  - (2) variable pressure operation to the extent permitted by—
    - (1) static head requirements; and
    - (2) the requirements of downstream equipment.

(3) A distributive system must not have—

- (a) uncontrolled bypasses; or
- (b) three port valves.

(4) The requirements of (3)(b) do not apply to a distributive system with a single chiller, including a chiller used for space heating, that serves—

- (a) *air-conditioning* systems with a total co-incident design load of less than 200 kW; or
- (b) only one heating coil or one cooling coil.

(5) Circulator pumps — A glandless impeller pump, with a rated hydraulic power output of less than 2.5 kW and that is used in closed loop systems must have an energy efficiency index (EEI) not more than 0.27 calculated in accordance with European Union Commission Regulation No. 622/2012.

(6) Other pumps — Pumps that are in accordance with Articles 1 and 2 of European Union Commission Regulation No. 547/2012 must have a minimum efficiency index (MEI) of 0.4 or more when calculated in accordance with European Union Commission Regulation No. 547/2012.

(7) Pipework — Straight segments of pipework along the index run, forming part of an *air-conditioning* system—

- (a) in pipework systems that do not have branches and have the same flow rate throughout the entire pipe network, must achieve an average pressure drop of not more than—
  - (1) for constant flow systems, the values nominated in [Table J6D8a](#table_eb0ba1bf); or
  - (2) for variable flow systems, the values nominated in [Table J6D8b](#table_c90d690f); or
- (b) in any other pipework system, must achieve an average pressure drop of not more than—
  - (1) for constant flow systems, the values nominated in [Table J6D8c](#table_32333402); or
  - (2) for variable flow systems, the values nominated in [Table J6D8d](#table_5ac9181d).

(8) The requirements of (7) do not apply—

- (a) to valves and fittings; or
- (b) where the smallest pipe size compliant with (7) results in a velocity of 0.7 m/s or less at design flow.

<a id="table_eb0ba1bf"></a>**Table J6D8a: Maximum pipework pressure drop – Non-distributive constant flow systems**

| Nominal pipe diameter (mm) | Maximum pressure drop in systems operating 5000 hours/annum or less (Pa/m) | Maximum pressure drop in systems operating more than 5000 hours/annum (Pa/m) |
|---|---|---|
| Not more than 20 | 400 | 400 |
| 25 | 400 | 400 |
| 32 | 400 | 400 |
| 40 | 400 | 400 |
| 50 | 400 | 350 |
| 65 | 400 | 350 |
| 80 | 400 | 350 |
| 100 | 400 | 200 |
| 125 | 400 | 200 |
| 150 or more | 400 | 200 |

<a id="table_c90d690f"></a>**Table J6D8b: Maximum pipework pressure drop – Non-distributive variable flow systems**

| Nominal pipe diameter (mm) | Maximum pressure drop in systems operating 5000 hours/annum or less (Pa/m) | Maximum pressure drop in systems operating more than 5000 hours/annum (Pa/m) |
|---|---|---|
| Not more than 20 | 400 | 400 |
| 25 | 400 | 400 |
| 32 | 400 | 400 |
| 40 | 400 | 400 |
| 50 | 400 | 400 |
| 65 | 400 | 400 |
| 80 | 400 | 400 |
| 100 | 400 | 300 |
| 125 | 400 | 300 |
| 150 or more | 400 | 300 |

<a id="table_32333402"></a>**Table J6D8c: Maximum pipework pressure drop – Distributive constant flow systems**

| Nominal pipe diameter (mm) | Maximum pressure drop in systems operating 2000 hours/annum or less (Pa/m) | Maximum pressure drop in systems operating between 2000 hours/annum and 5000 hrs/yr (Pa/m) | Maximum pressure drop in systems operating more than 5000 hours/annum (Pa/m) |
|---|---|---|---|
| Not more than 20 | 400 | 300 | 150 |
| 25 | 400 | 220 | 100 |
| 32 | 400 | 220 | 100 |
| 40 | 400 | 220 | 100 |
| 50 | 400 | 220 | 100 |
| 65 | 400 | 400 | 170 |
| 80 | 400 | 400 | 170 |
| 100 | 400 | 400 | 170 |
| 125 | 400 | 400 | 170 |
| 150 or more | 400 | 400 | 170 |

<a id="table_5ac9181d"></a>**Table J6D8d: Maximum pipework pressure drop – Distributive variable flow systems**

| Nominal pipe diameter (mm) | Maximum pressure drop in systems operating 5000 hours/annum or less (Pa/m) | Maximum pressure drop in systems operating more than 5000 hours/annum (Pa/m) |
|---|---|---|
| Not more than 20 | 400 | 250 |
| 25 | 400 | 180 |
| 32 | 400 | 180 |
| 40 | 400 | 180 |
| 50 | 400 | 180 |
| 65 | 400 | 300 |
| 80 | 400 | 300 |
| 100 | 400 | 300 |
| 125 | 400 | 300 |
| 150 or more | 400 | 300 |

<a id="j6d9"></a>

### J6D9 Pipework insulation

(1) *Piping*, vessels, heat exchangers and tanks containing heating or cooling fluid, where the fluid is held at a heated or cooled temperature, that are part of an *air-conditioning* system, other than within appliances covered by *MEPS*, must be provided with insulation—

- (a) complying with AS/NZS 4859.1; and
- (b) for *piping* of heating and cooling fluids, having an insulation *R-Value* in accordance with [Table J6D9a](#table_2eb14247); and
- (c) for vessels, heat exchangers or tanks, having an insulation *R-Value* in accordance with [Table J6D9b](#table_02d95951); and
- (d) for refill or pressure relief *piping*, having an insulation *R-Value* equal to the *required* insulation *R-Value* of the connected pipe, vessel or tank within 500 mm of the connection.

(2) Insulation must—

- (a) be protected against the effects of weather and sunlight; and
- (b) be able to withstand the temperatures within the *piping*, vessel, heat exchanger or tank.

(3) Insulation provided to *piping*, vessels, heat exchangers or tanks containing cooling fluid must be protected by a vapour barrier on the outside of the insulation.

(4) The requirements of (1) and (2) do not apply to *piping*, vessels or heat exchangers—

- (a) located within the only or last room served by the system and downstream of the control device for the regulation of heating or cooling service to that room; or
- (b) encased within a concrete slab or panel which is part of a heating or cooling system; or
- (c) supplied as an integral part of a chiller, *boiler* or unitary air-conditioner complying with the requirements of [J6D10](#j6d10), [J6D11](#j6d11) and [J6D12](#j6d12); or
- (d) inside an air-handling unit, fan-coil unit, or the like.

(5) For the purposes of (1), (2), (3) and (4)—

- (a) heating fluids include heated water, steam and condensate; and
- (b) cooling fluids include refrigerant, chilled water, brines and glycol mixtures, but do not include condenser cooling water.

<a id="table_2eb14247"></a>**Table J6D9a: Piping — Minimum insulation R-Value**

| Fluid temperature | Minimum insulation *R-Value* nominal pipe diameter ≤ 40 mm | Minimum insulation *R-Value* — nominal pipe diameter > 40 mm and ≤ 80 mm | Minimum insulation *R-Value* — nominal pipe diameter between > 80 mm and ≤ 150 mm | Minimum insulation *R-Value* — nominal pipe diameter > 150 mm |
|---|---|---|---|---|
| Low temperature chilled — ≤ 2°C | 1.3 | 1.7 | 2.0 | 2.7 |
| Chilled — > 2°C but ≤ 20°C | 1.0 | 1.5 | 2.0 | 2.0 |
| Heated — > 30°C but ≤ 85°C | 1.7 | 1.7 | 1.7 | 1.7 |
| High temperature heated — > 85°C | 2.7 | 2.7 | 2.7 | 2.7 |

> The minimum *required* *R-Value* may be halved for *piping* penetrating a structural member.
>

<a id="table_02d95951"></a>**Table J6D9b: Vessels, heat exchangers and tanks — Minimum insulation R-Value**

| Fluid temperature range | Minimum insulation *R-Value* |
|---|---|
| Low temperature chilled — ≤ 2°C | 2.7 |
| Chilled — > 2°C but ≤ 20°C | 1.8 |
| Heated — > 30°C but ≤ 85°C | 3.0 |
| High temperature heated — > 85°C | 3.0 |

<a id="j6d10"></a>

### J6D10 Space heating

(1) A heater used for *air-conditioning* or as part of an *air-conditioning* system must be—

- (a) a solar heater; or
- (b) a gas heater; or
- (c) a heat pump heater or 4-pipe chiller; or
- (d) a heater using reclaimed heat from another process such as reject heat from a refrigeration plant; or
- (e) an electric resistance heater if—
  - (1) the heating capacity is not more than—
    - (1) 40 W/m<sup>2</sup> of the *floor area* of the *conditioned space* in *climate zones* 1 or 2; or
    - (2) the value specified in [Table J6D10](#table_4c21efc7) in *climate zones* 3 to 8; or
  - (2) the annual energy consumption for heating is not more than 15 kWh/m<sup>2</sup> of the *floor area* of the *conditioned space* in *climate zones* 1, 2, 3, 4 and 5; or
  - (3) the in-duct heater complies with [J6D3(1)(c)(iv)](#j6d3);or
- (f) any combination of (a) to (e).

(2) An electric resistance heater may be used for heating a bathroom if—

- (a) the heating capacity is not more than 1.2 kW; and
- (b) the heater has a time switch configured to deactivate the heater after a run-on period not more than 15 minutes from when there are no occupants in the space served.

(3) A fixed heating or cooling appliance that moderates the temperature of an outdoor space must—

- (a) be a radiant heater or evaporative cooler; and
- (b) be configured to automatically shut down when—
  - (1) there are no occupants in the space served; or
  - (2) a period of one hour has elapsed since the last activation; or
  - (3) the space served has reached the design temperature for heating; or
  - (4) the space served has reached the design temperature for 30 minutes for cooling.

(4) A gas water heater, that is used as part of an *air-conditioning* system, must achieve a minimum gross thermal efficiency of 90%.

(5) A building with gas space heating must be provided with—

- (a) reserved electrical capacity sufficient to support future installation of—
  - (1) an electric resistance space heating system with a heating capacity of not more than the value specified in J6D10(1)(e)(i) or (ii); or
  - (2) air-source heat pump water heating equipment assuming a nominal coefficient of performance of 3.25; or
  - (3) a combination of (i) and (ii); and
- (b) reserved space within the main electrical distribution board, labelled accordingly, sized to facilitate future installation of switchgear and electrical supply for electric space heating equipment sized in accordance with (a); and
- (c) reserved space in the electrical riser or supply pathway for future electric space heating equipment sized in accordance with (a).

> **QLD variation**: QLD replaces subclause (5).
>
> (5) This sub-clause has deliberately been left blank.
>

(6) Where reserved capacity for air-source heat pump water heating equipment is *required* by (5), the building must be provided with—

- (a) reserved space for an open-roofed plant room or rooftop plant area with—
  - (1) an area of at least 36 m² plus 0.04 m²/kW of heating capacity to facilitate future installation of air-source heat pump water heating equipment; and
  - (2) sufficient ventilation openings to achieve airflow of at least 100 L/s per kW of heating capacity to facilitate future air-source heat pump equipment, with no recirculation of air; and
  - (3) connection to the space heating hot water system; and
- (b) a hot water circulation system that can deliver the design *heating load* at a peak temperature of less than 50°C.

> **QLD variation**: QLD replaces subclause (6).
>
> (6) This sub-clause has deliberately been left blank.
>

(7) Capacity and space *required* by (5) and (6) must be sufficient to serve all of the *conditioned space* with the same design load used to specify the gas space heater equipment.

> **QLD variation**: QLD replaces subclause (7).
>
> (7) This sub-clause has deliberately been left blank.
>

(8) A connected group of one or more air-source heat pump water heaters, including 4-pipe chillers used as part of an *air-conditioning* system, must—

- (a) when operating in heating mode have a capacity-weighted average coefficient of performance of not less than 3.14 at intermediate temperature and standard rating conditions as specified in Table 13 of EN 14511-2; and
- (b) when operating in cooling mode—
  - (1) have a capacity-weighted average energy efficiency ratio at full load of not less than—
    - (1) 2.9 when determined in accordance with AHRI 551/591; or
    - (2) 2.9 when determined at the standard rating conditions specified in Table 16 of EN 14511-2; and
  - (2) have a capacity-weighted average part load performance assessed based on—
    - (1) integrated part load value of not less than 4.69 when determined in accordance with AHRI 551/591; or
    - (2) Seasonal Energy Efficiency Ratio of 3.91 when determined in accordance with methods of Part 5 of EN 14825, at the standard part load conditions defined in Part 4 of EN 14825.

(9) The capacity-weighted average of each efficiency metric in (8) must be calculated in accordance with the following formula:

`Capacityweightedaverage=∑i=1i=nCiEfficiencyi∑i=1i=nCi`

where—

- (a) n = the number of heat pump water heaters in the group; and
- (b) Ci = the capacity of each heater, i, in either heating or cooling mode as applicable; and
- (c) Efficiencyi = the rated coefficient of performance, energy efficiency ratio, or integrated part load value of each heater, i as applicable.
  <a id="table_4c21efc7"></a>**Table J6D10: Maximum electric resistance heating capacity**
  | *Floor area* of the *conditioned space* | W/m<sup>2</sup> of *floor area* in *climate zone* 3 | W/m<sup>2</sup> of *floor area* in *climate zone* 4 | W/m<sup>2</sup> of *floor area* in *climate zone* 5 | W/m<sup>2</sup> of *floor area* in *climate zone* 6 | W/m<sup>2</sup> of *floor area* in *climate zone* 7 |
  |---|---|---|---|---|---|
  | ≤ 500 m<sup>2</sup> | 50 | 60 | 55 | 65 | 70 |
  | > 500 m<sup>2</sup> | 40 | 50 | 45 | 55 | 60 |

<a id="j6d11"></a>

### J6D11 Refrigerant chillers

(1) Refrigerant chillers must—

- (a) individually, comply with (2); or
- (b) collectively, comply with (3).

(2) When assessed in accordance with AHRI 551/591, a chiller must—

- (a) where air-cooled—
  - (1) in *climate zones* 1 or 3, achieve a full load operation energy efficiency ratio of not less than 3.1; and
  - (2) in *climate zones* 2, 4, 5, 6 or 7 achieve a full load operation energy efficiency ratio and an integrated part load value such that the sum of the two is not less than—
    - (1) 8.1, where the rated cooling capacity of the chiller is not greater than 550 kW; and
    - (2) 8.5, where the rated cooling capacity of the chiller is greater than 550 kW; and
  - (3) in *climate zone* 8, achieve an integrated part load value of not less than—
    - (1) 5.1, where the rated cooling capacity of the chiller is not greater than 550 kW; or
    - (2) 5.4, where the rated cooling capacity of the chiller is greater than 550 kW; and
- (b) where water-cooled—
  - (1) in *climate zones* 1 or 2, achieve full load operation energy efficiency ratio of not less than the value specified in [Table J6D11a](#table_4252f4c0); and
  - (2) in *climate zones* 3 to 8, achieve a full load operation energy efficiency ratio and an integrated part load value such that the sum of the two is not less than the sum of the full load and integrated part load values specified in [Table J6D11a](#table_4252f4c0), as applicable.

(3) A connected group of one or more refrigerant chillers, used as part of an *air-conditioning* system, must achieve a *climate specific part load value*, determined in accordance with [Specification 47](/ncc/2025/volume_one/specification_47_calculation_of_climate_specific_part_load_value_for_chillers.md), greater than—

- (a) the applicable value specified in [Table J6D11b](#table_499eec16), where all chillers in the group are water-cooled; or
- (b) the applicable value specified in [Table J6D11c](#table_322dda6c), where all chillers in the group are air-cooled; or
- (c) the average of the applicable values specified in [Table J6D11b](#table_499eec16) and [Table J6D11c](#table_322dda6c) weighted according to the total full-load capacity of the chillers, where the group has both water-cooled and air-cooled chillers.

(4) The requirements of (1), (2) and (3) do not apply to—

- (a) 4-pipe chillers; or
- (b) air-source heat pump water heaters.

<a id="table_4252f4c0"></a>**Table J6D11a: Minimum energy efficiency ratio or integrated part load value for water-cooled refrigerant chillers other than 4-pipe chillers**

| *Climate zone* | Chiller rated cooling capacity kW | Full load energy efficiency ratio | Integrated part load value |
|---|---|---|---|
| 1, 2 | 0 to 250 | 5.0 | — |
| 1, 2 | > 250 to ≤ 500 | 5.6 | — |
| 1, 2 | > 500 to ≤ 1,500 | 6.1 | — |
| 1, 2 | > 1,500 | 6.5 | — |
| 3 | 0 to 250 | 5.0 | 6.2 |
| 3 | > 250 to ≤ 500 | 5.8 | 8.3 |
| 3 | > 500 to ≤ 1,500 | 6.0 | 10.4 |
| 3 | > 1,500 | 6.3 | 11.4 |
| 4, 5, 6, 7 or 8 | 0 to 250 | 5.0 | 6.2 |
| 4, 5, 6, 7 or 8 | > 250 to ≤ 500 | 5.5 | 8.3 |
| 4, 5, 6, 7 or 8 | > 500 to ≤ 1,500 | 6.0 | 10.4 |
| 4, 5, 6, 7 or 8 | > 1,500 | 6.3 | 11.4 |

<a id="table_499eec16"></a>**Table J6D11b: Minimum climate specific part load value for a connected group of water-cooled chiller plant**

| *Climate zone* | Design load not greater than 450 kW | Design load greater than 450 kW to 900 kW | Design load greater than 900 kW to 2,400 kW | Design load greater than 2,400 kW |
|---|---|---|---|---|
| 1 | 5.2 | 6.2 | 6.4 | 6.8 |
| 2 | 5.7 | 7.0 | 7.8 | 8.4 |
| 3 | 6.1 | 8.2 | 9.5 | 10.5 |
| 4 | 6.2 | 8.1 | 9.4 | 10.7 |
| 5 | 5.9 | 7.2 | 8.1 | 9.2 |
| 6 | 6.3 | 8.3 | 9.5 | 10.7 |
| 7 | 6.2 | 8.2 | 9.4 | 10.9 |
| 8 | 6.4 | 9.0 | 10.6 | 12.8 |

<a id="table_322dda6c"></a>**Table J6D11c: Minimum climate specific part load value for a connected group of air-cooled chiller plant**

| *Climate zone* | Design load not greater than 900 kW | Design load greater than 900 kW |
|---|---|---|
| 1 | 4.1 | 3.9 |
| 2 | 4.8 | 4.5 |
| 3 | 4.3 | 4.1 |
| 4 | 4.9 | 4.5 |
| 5 | 5.1 | 4.8 |
| 6 | 5.4 | 5.0 |
| 7 | 5.2 | 4.9 |
| 8 | 5.6 | 5.5 |

<a id="j6d12"></a>

### J6D12 Unitary air-conditioning equipment

(1) Water-to-air unitary air-conditioners with a rated capacity greater than or equal to 65 kW, including packaged air-conditioners, split systems, and variable refrigerant flow units, must have a minimum energy efficiency ratio of 4.0 Wr/W<sub>input power</sub> for cooling when tested in accordance with AS/NZS ISO 13256.1 at test condition C3, where input power includes both compressor and fan input power.

(2) Assessed individually or collectively, a building’s air-cooled unitary *air-conditioning* equipment, including packaged air-conditioners, split systems, and variable refrigerant flow units, must have a weighted efficiency index greater than 1—

- (a) calculated using the following formula, based on the energy efficiency ratio, WEIEER=∑Allapplicableunitaryconditioners,iEERiDi∑Allapplicableunitaryairconditioners,iEERiminDi, where—
  - (1) WEIEER = the weighted efficiency index of the unitary air-conditioners serving a building, assessed based on their rated Energy Efficiency Ratios; and
  - (2) for each air-conditioner, i—
    - (1) EERi = the tested energy efficiency ratio, determined in accordance with *MEPS*; and
    - (2) Di = the rated cooling capacity determined in accordance with *MEPS*; and
    - (3) EERimin = the applicable nominal minimum energy efficiency ratio in [Table J6D12a](#table_00b4222a); or
- (b) calculated using the following formula, based on the Total Cooling Seasonal Performance Factor, WEITCSPF=∑Allapplicableunitaryairconditioners,jTCSPFjDj∑Allapplicableunitaryairconditioners,jTCSPFjminDj, where—
  - (1) WEITCSPF = the weighted efficiency index of the unitary air-conditioners serving a building, assessed based on their rated Total Cooling Seasonal Performance Factors; and
  - (2) for each air-conditioner, j—
    - (1) TCSPFj = the mixed zone Total Cooling Seasonal Performance Factor, determined in accordance with *MEPS* for the commercial based use of the product; and
    - (2) Dj = the rated cooling capacity determined in accordance with *MEPS*; and
    - (3) TCSPFjmin = the applicable nominal minimum energy efficiency ratio in Table J6D12b.

(3) Where the weighted efficiency index contribution of an air-conditioner is assessed using the formula at (2)(a), air-cooled unitary air-conditioners, including packaged air-conditioners, split systems and variable refrigerant flow units, must have—

- (a) variable speed outdoor fans; and
- (b) at least one—
  - (1) digital scroll compressor; or
  - (2) inverter driven compressor.

(4) The compressor *required* by 3(b) must be sized sufficiently to allow the unit to modulate across 50% to 100% of its rated cooling capacity.

(5) The requirements of (2) to (4) do not apply to—

- (a) unitary air-conditioners with a rated cooling capacity of less than 10 kW; or
- (b) unitary air-conditioners that serve only a Class 4 part of a building.

> **NSW variation**: NSW replaces subclause (5).
>
> (5) The requirements of (2) to (4) do not apply to unitary air-conditioners with a rated cooling capacity of less than 10kW.
>

<a id="table_00b4222a"></a>**Table J6D12a: Nominal minimum energy efficiency ratio figures for air-cooled unitary air-conditioning systems**

| Rated cooling capacity | Unitary systems other than variable refrigerant flow units | Variable refrigerant flow units |
|---|---|---|
| ≤ 39 kW | 3.3 | 3.8 |
| > 39 kW | 3.1 | 3.4 |

<a id="table_1a8f2ab3"></a>**Table J6D12b: Nominal minimum TCSPF figures for air-cooled unitary air-conditioning systems**

| Rated cooling capacity | Unitary systems other than variable refrigerant flow units |
|---|---|
| ≤ 30 kW | 3.6 |
| > 30 kW | 3.5 |

> **Explanatory**
>
> Variable refrigerant flow and multi-split units are tested as representative combination.
>

<a id="j6d13"></a>

### J6D13 Heat rejection equipment

(1) The motor rated power of a fan in a cooling tower, closed circuit cooler or evaporative condenser must not exceed the allowances in [Table J6D13](#table_0fd3256a).

(2) The fan in an air-cooled condenser must have a motor rated power of not more than 42 W for each kW of heat rejected from the refrigerant when determined in accordance with AHRI 460.

(3) A fan with a three-phase motor in heat rejection equipment must be capable of variable speed operation.

(4) The requirements of (2) and (3) do not apply to—

- (a) a fan in a refrigerant chiller of an *air-conditioning* system that complies with [J6D11](#j6d11); and
- (b) fans in unitary *air-conditioning* equipment, such as a packaged air-conditioners, a split system or a variable refrigerant flow unit that complies with [J6D12](#j6d12); and
- (c) a fan in a 4-pipe chiller or air source heat pump water heater that complies with [J6D10](#j6d10) (8).

<a id="table_0fd3256a"></a>**Table J6D13: Maximum fan motor power – Cooling towers, closed circuit coolers and evaporative condensers**

| Type | Cooling tower maximum fan motor input power (W/kW) | Closed circuit cooler maximum fan motor input power (W/kW) | Evaporative condenser maximum fan motor input power (W/kW) |
|---|---|---|---|
| Induced draft | 10.4 | 16.9 | 11.0 |
| Forced draft | 19.5 | Note | 11.0 |

> A closed circuit, forced draft cooling tower must not be used.
>

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
