---
type: "Code Reference"
title: "NCC 2025 Vol One, Specification 17 Fire sprinkler systems"
description: "NCC 2025 Vol One Specification 17 Fire sprinkler systems."
tags: [ncc, ncc_2025, volume_one, services_and_equipment]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Volume One"
part: "17"
order: 37
clauses: [S17C1, S17C2, S17C3, S17C4, S17C5, S17C6, S17C7, S17C8, S17C9, S17C10, S17C11, S17C12, S17C13, S17C14]
state_variations: [VIC]
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Volume One, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Volume One**, Services and equipment.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). State and territory variations (VIC) are shown in quotes beside the clause they change.

<a id="s17c1"></a>

### S17C1 Scope

This Specification sets out requirements for the design and installation of fire sprinkler systems.

<a id="s17c2"></a>

### S17C2 Application of automatic fire sprinkler standards

Subject to this Specification, an *automatic* fire sprinkler system must comply with—

- (a) for all building classifications: AS 2118.1; or
- (b) for a Class 2 or 3 building with an *effective height* of not more than 25 m and a *rise in storeys* of 4 or more: [Specification 18](/ncc/2025/volume_one/specification_18_class_2_and_3_buildings_not_more_than_25_m_in_effective_height.md) and the relevant provisions of this Specification as applicable; or
- (c) for Class 5, 6, 7, 8, 9a (other than a *residential care building*) or 9b (other than a Class 9b *early childhood centre*) parts of a building with an *effective height* not more than 25 m, which also contains Class 2 or 3 parts: a sprinkler system in accordance with [Specification 18](/ncc/2025/volume_one/specification_18_class_2_and_3_buildings_not_more_than_25_m_in_effective_height.md) as for a Class 2 or 3 building and the relevant provisions of this Specification except—
  - (1) a FPAA101D sprinkler system cannot be used where the Class 5, 6, 7, 8, 9a (other than a *residential care building*) or 9b parts—
    - (1) contain more than 2 *storeys*; or
    - (2) are more than 25% of the total floor area of the building; or
    - (3) are located above the fourth *storey*; and
  - (2) a FPAA101D or FPAA101H sprinkler system cannot be used where the Class 7a part accommodates more than 40 vehicles; or
- (d) for a combined sprinkler and fire hydrant system: AS 2118.6; or
- (e) for a Class 9a *health-care building* used as a *residential care building*: AS 2118.4 as applicable; or
- (f) for a Class 2, 3 or 9c building: AS 2118.4 as applicable.

<a id="s17c3"></a>

### S17C3 Separation of sprinklered and non-sprinklered areas

Where a part of a building is not protected with sprinklers, the sprinklered and non-sprinklered parts must be fire-separated with a wall or floor which must—

- (a) comply with any specific requirement of the *Deemed-to-Satisfy Provisions* of the BCA; or
- (b) where there is no specific requirement, comply with the relevant part of AS 2118, FPAA101D or FPAA101H.

<a id="s17c4"></a>

### S17C4 Protection of openings

Any openings, including those for service penetrations, in construction separating sprinklered and non-sprinklered parts of a building, including the construction separating the areas nominated for omitted protection in AS 2118.1, must be protected in accordance with the *Deemed-to-Satisfy Provisions* of [Part C4](/ncc/2025/volume_one/c4_protection_of_openings.md).

<a id="s17c5"></a>

### S17C5 Quick response sprinklers

Quick response sprinklers may be installed only if they are suitable for the type of application proposed and it is demonstrated that the sprinkler system is designed to accommodate their use.

<a id="s17c6"></a>

### S17C6 Sprinkler valve enclosures

(1) Sprinkler alarm valves must be located in a secure room or enclosure which has direct egress to a road or open space.

(2) All sprinkler valve rooms and enclosures must be secured with a system suitable for use by the *fire brigade*.

<a id="s17c7"></a>

### S17C7 Water supply

(1) A *required* sprinkler system must be provided with at least one water supply.

(2) A *required* sprinkler system in a building greater than 25 m in *effective height* must be provided with a dual water supply except that a secondary water supply storage capacity of 25,000 litres may be used if—

- (a) the storage tank is located at the topmost *storey* of the building; and
- (b) the building occupancy is classified as no more hazardous than Ordinary Hazard 2 (OH2) under AS 2118.1; and
- (c) an operational *fire brigade* service is available to attend a building fire.

<a id="s17c8"></a>

### S17C8 Building occupant warning system

A *required* sprinkler system, except a FPAA101D sprinkler system, must be connected to and activate a building occupant warning system complying with [S20C7](/ncc/2025/volume_one/specification_20_smoke_detection_and_alarm_systems.md#s20c7).

<a id="s17c9"></a>

### S17C9 Connection to other systems

Where a smoke hazard management system is installed and is actuated by smoke detectors, the sprinkler system must, wherever practicable, be arranged to also activate the smoke hazard management system.

<a id="s17c10"></a>

### S17C10 Anti-tamper devices

(1) Where a sprinkler system is installed—

- (a) over any *stage* area in a theatre, public hall or the like, visual and audible status indication of sprinkler valves must be provided at the location normally used by the *stage* manager; or
- (b) in a space housing lift electrical and control equipment (including machine rooms, secondary floors and sheave rooms), any valves provided to control sprinklers in these spaces must be located adjacent to the space.

(2) Any valves provided to control sprinklers required by (1) must be fitted with anti-tamper monitoring devices connected to a monitoring panel.

<a id="s17c11"></a>

### S17C11 Sprinkler systems in carparks

A sprinkler system protecting a *carpark* complying with [S5C19(3)](/ncc/2025/volume_one/specification_5_fire_resisting_construction.md#s5c19) in a multi-classified building must—

- (a) be independent of the sprinkler system protecting any part of the building not used as a *carpark*; or
- (b) if forming part of a sprinkler system protecting a part of the building not used as a *carpark*, be designed such that the section protecting the non-*carpark* part can be isolated without interrupting the water supply or otherwise affecting the effective operation of the section protecting the *carpark*.

<a id="s17c12"></a>

### S17C12 Residential care buildings

(1) In addition to the provisions of AS 2118.4, a sprinkler system in—

- (a) a Class 3 building used as a *residential care building*; or
- (b) a Class 9a *health-care building* used as a *residential care building*; or
- (c) a Class 9c building,

must comply with sub-clause (2).

(2) Any sprinkler system referred to in (1) must—

- (a) be provided with a monitored main stop valve in accordance with AS 2118.1; and
- (b) be permanently connected with a direct data link or other approved monitoring system to a fire station or fire station dispatch centre.

<a id="s17c13"></a>

### S17C13 Sprinkler systems in lift installations

(1) Where sprinklers are installed in a space housing lift electrical and control equipment, including machine rooms, secondary floors and sheave rooms, sprinklers in these spaces must—

- (a) have heads protected from accidental damage by way of a guard that will not impair the performance of the head; and
- (b) be capable of being isolated and drained, either separately or collectively, without isolating any other sprinklers within the building.

(2) Valves provided to control sprinklers referred to in (1) must be installed in accordance with [S17C10(2)](#s17c10).

<a id="s17c14"></a>

### S17C14 Early childhood centres

Quick response sprinklers must be provided to a Class 9b *early childhood centre* *required* to have an *automatic* fire sprinkler system.

> **Limitation**
>
> S17C14 does not apply to a Class 9b *early childhood centre* —
>
> - (a) wholly within a *storey* that provides direct egress to a road or *open space*; or
> - (b) with a *rise in storeys* of not more than 2, where the Class 9b *early childhood centre* is the only use in that building.
>

> **VIC variation**: VIC adds S17C15 Balconies in Class 2, 3, 9a and 9c building.
>
> Covered balconies in Class 2, 3, 9a or 9c buildings must be sprinkler protected.
>

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
