---
type: "Code Reference"
title: "NCC 2025 Vol One, Specification 30 Installation of boilers and pressure vessels"
description: "NCC 2025 Vol One Specification 30 Installation of boilers and pressure vessels."
tags: [ncc, ncc_2025, volume_one, ancillary_provisions]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Volume One"
part: "30"
order: 67
clauses: [S30C1, S30C2, S30C3, S30C4]
state_variations: []
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Volume One, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Volume One**, Ancillary provisions.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). 

<a id="s30c1"></a>

### S30C1 Scope

This Specification sets out the requirements for the installation of *boilers* and *pressure vessels* in buildings.

<a id="s30c2"></a>

### S30C2 Explosion relief

The distance between the vent of any explosion relief device for a *boiler* or *pressure vessel* and any adjacent wall, roof, ceiling or other solid construction shall be calculated in accordance with [Table S30C2](#table_aefe1a96).

<a id="table_aefe1a96"></a>**Table S30C2: Minimum clearances for explosion relief**

| Clearance from | Minimum clearance (metres) |
|---|---|
| Adjacent wall or ceiling/roof | 0.4(V/3)1/3 or 0.4 m, whichever is the greater |
| Two walls at right angles; or one wall and a ceiling/roof | 0.6(V/3)1/3 or 0.6 m, whichever is the greater |

> For the purposes of this table, V is the internal volume of the *boiler* or *pressure vessel* being vented up to the connection of the flue.
>

<a id="s30c3"></a>

### S30C3 Floors and drainage

(1) Floor surfaces beneath *boilers* and *pressure vessels* shall be *water resistant* and formed to drain away from supports and structural building elements.

(2) Where a safe tray is provided to trap liquids, it must be manufactured from a material resistant to corrosion from the contents of the *boiler* or *pressure vessel*.

<a id="s30c4"></a>

### S30C4 Protection from heat

Building elements surrounding a *boiler* must be protected from any surface heat by refractory material or effective air spaces so that—

- (a) steel elements do not exceed a temperature of more than 300°C; and
- (b) concrete elements do not exceed a temperature of more than 200°C; and
- (c) timber elements do not exceed a temperature of more than 150°C.

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
