---
type: "Code Reference"
title: "NCC 2025 Vol One, Specification 43 Bushfire protection for certain Class 9 buildings"
description: "NCC 2025 Vol One Specification 43 Bushfire protection for certain Class 9 buildings."
tags: [ncc, ncc_2025, volume_one, ancillary_provisions]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Volume One"
part: "43"
order: 69
clauses: [S43C1, S43C2, S43C3, S43C4, S43C5, S43C6, S43C7, S43C8, S43C9, S43C10, S43C11, S43C12, S43C13, S43C14]
state_variations: [NSW]
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Volume One, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Volume One**, Ancillary provisions.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). State and territory variations (NSW) are shown in quotes beside the clause they change.

<a id="s43c1"></a>

### S43C1 Scope

(1) This Specification sets out bushfire protection measures for buildings described in [G5D4](/ncc/2025/volume_one/g5_construction_in_bushfire_prone_areas.md#g5d4).

(2) Compliance with this Specification does not guarantee the safety of building occupants or the maintenance of tenable conditions within a building during a bushfire event.

> **Explanatory**
>
> The measures set out in this Specification are intended to operate in conjunction with other bushfire safety measures that lie outside the scope of the NCC. Information about these measures can be found in the Guide to NCC Volume One for Part G5.
>

<a id="s43c2"></a>

### S43C2 Separation from classified vegetation

> **NSW variation**: NSW deletes S43C2 Separation from classified vegetation.
>
> This clause has deliberately been left blank.
>
> S43C2 does not apply in NSW as minimum distances for an Asset Protection Zone must be determined in accordance with Planning for Bush Fire Protection.
>

(1) The building must be separated from classified vegetation—

- (a) by not less than the minimum distances specified in [Table S43C2](#table_5bf618f1); or
- (b) such that radiant heat flux on exposed building elements will not exceed 10kW/m².

(2) For the purposes of (1), the term ‘classified vegetation’ has the meaning that it has in AS 3959.

<a id="table_5bf618f1"></a>**Table S43C2: Minimum distance of building to classified vegetation**

| Vegetation classification | Slope | Minimum distance (m) of the building to classified vegetation |
|---|---|---|
| High risk | Upslope and flat land | 60 |
| High risk | Downslope max 20 degrees | 110 |
| Medium risk | Upslope and flat land | 40 |
| Medium risk | Downslope max 20 degrees | 80 |
| Low risk | Upslope and flat land | 30 |
| Low risk | Downslope max 20 degrees | 50 |

> - (1) Table values are based on a Fire Danger Index of 100 in accordance with AS 3959.
> - (2) High risk equates to vegetation classification of forest and woodland in accordance with AS 3959.
> - (3) Medium risk equates to vegetation classification of scrub and rainforest in accordance with AS 3959.
> - (4) Low risk equates to vegetation classification of shrubland, mallee/mulga and grassland in accordance with AS 3959.
>

<a id="s43c3"></a>

### S43C3 Separation between buildings

(1) The building must be located not less than 12 m from any other building.

(2) The separation distance *required* by (1) need not be complied with if the building is constructed—

- (a) with *external walls* that have an FRL of not less than 60/60/60 when tested from the outside, including any openings protected in accordance with AS 3959 for BAL—19 or greater; or
- (b) for *external walls* and roof, using a material or system that satisfies the test criteria of AS 1530.8.1 for a radiant heat flux of 10 kW/m² or greater.

<a id="s43c4"></a>

### S43C4 Separation from allotment boundaries and carparking areas

(1) The building must be located not less than 10 m from any allotment boundary or open carparking area/spots.

(2) The separation distance *required* by (1) need not be complied with if the building is constructed—

- (a) with *external walls* that have an FRL of not less than 60/60/60 when tested from the outside, including any openings protected in accordance with AS 3959 for BAL—19 or greater; or
- (b) for *external walls* and roof, using a material or system that satisfies the test criteria of AS 1530.8.1 for a radiant heat flux of 10 kW/m² or greater.

<a id="s43c5"></a>

### S43C5 Separation from hazards

The *external walls* and roof of the building must be protected from potential hazards on the *site* such as liquefied petroleum gas bottles, fuel storage, storage of *combustible* materials, waste bins, vehicles, machinery, and the like, by—

- (a) a separation distance of not less than 10 m; or
- (b) where within the 10 m separation distance described in (a), constructed with *external walls* that have an FRL of not less than 60/60/60 when tested from the outside, including any openings protected in accordance with AS 3959 for BAL—19 or greater; or
- (c) for *external walls* and roof, using a material or system that satisfies the test criteria of AS 1530.8.1 for a radiant heat flux of 10 kW/m² or greater.

<a id="s43c6"></a>

### S43C6 Non-combustible path around building

A *non-combustible* pathway directly adjacent to the building and not less than 1.5 m wide must be provided around the perimeter of the building.

<a id="s43c7"></a>

### S43C7 Access pathways

(1) Access pathways that lead to a road or *open space* must—

- (a) be readily identifiable; and
- (b) have an even surface; and
- (c) have a minimum clear width of not less than 1 m.

(2) If the access pathway is an *accessway* that is *required* to comply with [Part D4](/ncc/2025/volume_one/d4_access_for_people_with_a_disability.md), the requirements of [Part D4](/ncc/2025/volume_one/d4_access_for_people_with_a_disability.md) override (1) to the extent of any inconsistency.

<a id="s43c8"></a>

### S43C8 Exposed external areas

An external area designed to hold people unable to be safely accommodated within the building, that may be exposed to radiant heat flux from a fire front during a bushfire event, must not be exposed to an incident radiant heat flux from the fire front exceeding 1 kW/m<sup>2</sup> above background solar radiant heat flux.

<a id="s43c9"></a>

### S43C9 Internal tenability

To maintain internal tenability throughout the duration of occupancy during a bushfire event, the building must comply with the following:

- (a) An air handling system must be provided that is capable of—
  - (1) being adjusted for full recycling of internal air for a period of not less than 4 hours to avoid the introduction of smoke into the building; and
  - (2) maintaining an internal air temperature of not more than 25°C.
- (b) The building envelope must be designed such that if an air handling system *required* by (a) fails, then—
  - (1) internal air temperatures can be maintained below 39°C; and
  - (2) internal surface temperatures can be maintained below 60°C.
- (c) If the building is divided into separate compartments then, for the purposes of (a), each compartment must have a separate air handling system.
- (d) Each air handling system *required* by (a) must be designed to account for the activation of smoke detectors from low concentrations of smoke from external sources, so as to ensure that air-conditioning and other essential systems remain operational.

<a id="s43c10"></a>

### S43C10 Building envelope

The building envelope must be constructed in accordance with AS 3959 – BAL 19 or greater, except that where the use of *combustible* materials is permitted by AS 3959, they are not to be used unless permitted by [C2D10(4)](/ncc/2025/volume_one/c2_fire_resistance_and_stability.md#c2d10), [(5)](/ncc/2025/volume_one/c2_fire_resistance_and_stability.md#c2d10) or [(6)](/ncc/2025/volume_one/c2_fire_resistance_and_stability.md#c2d10).

<a id="s43c11"></a>

### S43C11 Supply of water for fire-fighting purposes

> **NSW variation**: NSW replaces S43C11 Supply of water for fire-fighting purposes.
>
> Water for fire-fighting purposes must be available and consist of—
>
> - (a) A fire hydrant system complying with [E1D2](/ncc/2025/volume_one/e1_fire_fighting_equipment.md#e1d2); or
> - (b) A static water supply consisting of tanks, *swimming pools*, dams or the like, or a combination of these, together with suitable pumps, hoses and fittings, determined in consultation with the relevant *fire brigade* that—
>   - (1) is capable of providing the required flow rate for a period of not less than 4 hours; or
>   - (2) has a volume of 10 000 litres for each occupied building.
>

Water for fire-fighting purposes must be available and consist of—

- (a) a fire hydrant system complying with [E1D2](/ncc/2025/volume_one/e1_fire_fighting_equipment.md#e1d2), or
- (b) a static water supply consisting of tanks, *swimming pools*, dams or the like, or a combination of these, together with suitable pumps, hoses and fittings, capable of providing the required flow rate for a period of not less than 4 hours, determined in consultation with the relevant *fire brigade*.

<a id="s43c12"></a>

### S43C12 Emergency power supply

(1) Emergency power must be provided to support, for not less than 4 hours before and 2 hours after the passing of the fire front during a bushfire event, the ongoing operation of—

- (a) air handling systems to maintain internal tenability; and
- (b) any pumps for fire-fighting; and
- (c) any emergency lighting and *exit* signs; and
- (d) any other emergency equipment listed in [C3D14(6)](/ncc/2025/volume_one/c3_compartmentation_and_separation.md#c3d14) and *required* to be provided.

(2) Manual control for emergency back-up power supply must be provided to facilitate manual intervention where the power supply fails or runs out.

<a id="s43c13"></a>

### S43C13 Signage

Signage must be provided to warn building occupants against storing combustible materials under or adjacent to the building.

<a id="s43c14"></a>

### S43C14 Vehicular access

Vehicular access to the building must be provided in accordance [C3D5(2)](/ncc/2025/volume_one/c3_compartmentation_and_separation.md#c3d5), as if the building were a large isolated building for the purposes of [C3D4](/ncc/2025/volume_one/c3_compartmentation_and_separation.md#c3d4).

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
