---
type: "Code Reference"
title: "NCC 2025 Vol Three, TAS Part E2 Heating, cooling and ventilation systems"
description: "This Part sets out the requirements for mechanical heating, cooling and ventilation systems."
tags: [ncc, ncc_2025, volume_three, facilities_and_ancillary_additions]
status: "stable"
resource: "https://ncc.abcb.gov.au/"
edition: "NCC 2025"
volume: "Volume Three"
part: "E2"
order: 25
clauses: []
state_variations: [TAS]
sources:
  - id: abcb_ncc
    resource: https://data.gov.au/data/dataset/national-construction-code-2025-version-1-2
    title: NCC 2025 Volume Three, Australian Building Codes Board (CC BY 4.0)
    author: org:abcb
generated: { by: process:ncc_ingest/0.1, at: 2026-10-16T10:00:55Z }
---

From **NCC 2025 Volume Three**, Facilities and ancillary additions.[^abcb_ncc] Defined terms are in *italics*; see [definitions](definitions.md). State and territory variations (TAS) are shown in quotes beside the clause they change.

This Part sets out the requirements for mechanical heating, cooling and ventilation systems.

## Objectives

> **TAS variation**: TAS replaces E2O1 Objective.
>
> The Objective of this Part is to—
>
> - (a) safeguard people from illness, injury or *loss* (including loss of *amenity*) due to the failure of a heating, ventilation or air-conditioning installation; and
> - (b) ensure that a heating, ventilation or air-conditioning installation is suitable; and
> - (c) conserve water and energy; and
> - (d) safeguard the environment; and
> - (e) safeguard public and private infrastructure; and
> - (f) ensure that a heating, ventilation or air-conditioning installation is designed and is capable of being maintained so that throughout its serviceable life it will continue to satisfy Objectives (a) to (e).
>

## Functional Statements

> **TAS variation**: TAS replaces E2F1 Functional statement 1.
>
> Mechanical services, plant and equipment used for heating, cooling and/or ventilation of a building must be adequate for their intended purpose.
>

> **TAS variation**: TAS replaces E2F2 Functional statement 2.
>
> A heating, cooling and/or ventilation system must support energy efficient outcomes and minimise any impact on building occupants of adjoining spaces, the *Network Utility Operator's* infrastructure, property and environment.
>

## Performance Requirements

> **TAS variation**: TAS replaces E2P1 Design, construction, installation and maintenance.
>
> (1) A mechanical service, plant and equipment for heating, cooling and/or ventilation must avoid the following:
>
> - (a) Damage to property.
> - (b) *Loss* of *amenity* to occupants.
>
> (2) A mechanical service, plant and equipment for heating, cooling and/or ventilation must ensure the following:
>
> - (a) Efficient use of energy and water.
> - (b) Access for maintenance.
>

> **TAS variation**: TAS replaces E2P2 Pressure equipment.
>
> Pressure equipment used in mechanical heating, cooling and ventilation systems must avoid the likelihood of explosion, rupture or leakage.
>

> **TAS variation**: TAS replaces E2P3 Microbial control.
>
> Mechanical air-handling and cooling water systems installed in a building must control the accumulation of microbial growth.
>

> **TAS variation**: TAS replaces E2D1 Application.
>
> *Performance Requirement* E2P1 to E2P3 are satisfied by complying with E2D2.
>

> **TAS variation**: TAS replaces E2D2 General requirements.
>
> (1) Mechanical ventilation and air-conditioning systems for must comply with the requirements of the relevant Parts of:
>
> - (a) NCC Volume One for Class 2 to 9 Buildings; or
> - (b) NCC Volume Two for Class 1 and 10 Buildings.
>
> (2) Mechanical ventilation and air-conditioning equipment must be in accordance with:
>
> - (a) AS/NZS 1200,
> - (b) AS 1324.1 for the application, performance and construction for air filters for use in general ventilation and air-conditioning,
> - (c) AS 1345 for the identification of the contents of pipes, conduits and ducts,
> - (d) AS/NZS 1668.1 for the use of mechanical ventilation and air-conditioning in buildings for fire and smoke control in multi-compartment buildings,
> - (e) AS 1668.2 for the use of mechanical ventilation and air-conditioning in buildings for mechanical ventilation,
> - (f) AS/NZS 3500.1 for the design, installation, alteration, addition, repair and commissioning of cold water services,
> - (g) AS/NZS 3500.2 for the design, installation, alteration, addition and repair of sanitary *plumbing* and *drainage*,
> - (h) AS/NZS 3500.4 for the design, installation, commissioning, alteration, addition and repair of *heated water* services,
> - (i) AS 4254.1 for flexible ductwork for air-handling systems in buildings,
> - (j) AS 4254.2 for the rigid ductwork for air-handling systems in buildings,
> - (k) AS 4426 for the selection, installation and finish of thermal insulation of pipework, ductwork and equipment.
> - (l) AS 4508 for the thermal resistance of insulation for ductwork used in building air-conditioning, and
> - (m) AS 5601 for gas installations.
>
> (3) Copper piping for air-conditioning and refrigeration must be in accordance with AS/NZS 1571.
>

[^abcb_ncc]: NCC 2025. © Commonwealth of Australia and the States and Territories of Australia, published by the Australian Building Codes Board, licensed under CC BY 4.0. Converted to markdown by tools/ncc_ingest.py; figures not reproduced. The authoritative text is at https://ncc.abcb.gov.au/
